<!DOCTYPE html>
<html lang="en">
<head>
    <!-- AdSense & Analytics -->
    <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-5936527763614780" crossorigin="anonymous"></script>
    <script async src="https://www.googletagmanager.com/gtag/js?id=G-23Y1V450SR"></script>
    <script>
        window.dataLayer = window.dataLayer || [];
        function gtag(){dataLayer.push(arguments);}
        gtag('js', new Date());
        gtag('config', 'G-23Y1V450SR');
    </script>
    
    <!-- SEO Meta Tags -->
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>IEC 60865 Busbar Force & Dynamic | Design Calculators</title>
    <link rel="canonical" href="https://designcalculators.co.in/busbarshortcircuit" />
    <meta name="description" content="Professional IEC 60865-1 Busbar Calculator. Calculate Short Circuit Peak Force, Natural Frequency, Dynamic Stress, and Insulator Loads.">
    <meta name="keywords" content="busbar calculator, iec 60865, short circuit force, dynamic stability, natural frequency, electromechanical stress, switchgear design, copper busbar sizing, insulator load">
    <meta name="author" content="Design Calculators">
    <meta name="robots" content="index, follow">

    <!-- Fonts & Icons -->
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800&family=Montserrat:wght@700;800;900&display=swap" onload="this.rel='stylesheet'">
    <noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800&family=Montserrat:wght@700;800;900&display=swap"></noscript>
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.0/css/all.min.css">
    
    <!-- PDF & Charts -->
    <script src="https://cdnjs.cloudflare.com/ajax/libs/jspdf/2.5.1/jspdf.umd.min.js"></script>
    <script src="https://cdnjs.cloudflare.com/ajax/libs/jspdf-autotable/3.8.3/jspdf.plugin.autotable.min.js"></script>
    <script src="https://cdn.jsdelivr.net/npm/chart.js"></script>
    
    <!-- MathJax -->
    <script>
        window.MathJax = {
            tex: {
                inlineMath: [['\\(', '\\)'], ['$', '$']],
                displayMath: [['\\[', '\\]'], ['$$', '$$']]
            },
            svg: { fontCache: 'global' }
        };
    </script>
    <script type="text/javascript" id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>

    <!-- Favicon -->
    <link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="/favicon-32x32.png">
    <link rel="icon" type="image/png" sizes="16x16" href="/favicon-16x16.png">
    <link rel="manifest" href="/site.webmanifest">
    <link rel="icon" href="/favicon.ico" type="image/x-icon">

    <style>
        /* --- CORE THEME (Blue Industrial) --- */
        :root {
            --primary: #1E3A8A; /* Dark Blue */
            --secondary: #2563EB; /* Bright Blue */
            --accent: #F59E0B; /* Amber */
            --success: #10B981;
            --danger: #DC2626;
            --warning: #F59E0B;
            --bg: #F8FAFC;
            --card: #FFFFFF;
            --text: #4B5563;
            --heading: #111827;
            --footer-bg: #0F172A;
            --border: #E2E8F0;
            --grad: linear-gradient(135deg, var(--primary), var(--secondary));
        }

        body.dark-mode {
            --primary: #10B981;
            --secondary: #34D399;
            --bg: #0F172A;
            --card: #1E293B;
            --text: #CBD5E1;
            --heading: #F1F5F9;
            --footer-bg: #020617;
            --border: #334155;
            --accent: #F59E0B;
        }

        * { box-sizing: border-box; }
        html { scroll-behavior: smooth; }
        body {
            font-family: 'Inter', sans-serif;
            background-color: var(--bg);
            color: var(--text);
            line-height: 1.7;
            margin: 0;
            padding: 0;
        }

        .container { max-width: 1280px; margin: 0 auto; padding: 0 24px; }

        /* Header */
        header {
            background: var(--grad);
            color: white;
            padding: 24px 0;
            box-shadow: 0 2px 10px rgba(0,0,0,0.1);
        }
        .navbar { display: flex; justify-content: space-between; align-items: center; }
        .logo-container { text-decoration: none; color: white; display: flex; flex-direction: column; }
        .logo-text { font-size: 1.75rem; font-weight: 800; font-family: 'Montserrat', sans-serif; }
        .logo-subtitle { font-size: 0.8rem; margin: 4px 0 0 0; color: #E0E7FF; opacity: 0.9; }
        .nav-links { display: flex; gap: 24px; list-style: none; margin: 0; padding: 0; }
        .nav-links a { color: white; text-decoration: none; font-weight: 500; transition: color 0.3s; }
        .nav-links a:hover { color: var(--accent); }
        
        /* Theme Toggle */
        .theme-toggle { display: flex; align-items: center; gap: 12px; color: white; }
        .switch { position: relative; width: 56px; height: 30px; }
        .switch input { opacity: 0; width: 0; height: 0; }
        .slider { position: absolute; cursor: pointer; top: 0; left: 0; right: 0; bottom: 0; background-color: rgba(0,0,0,0.2); transition: .4s; border-radius: 30px; }
        .slider:before { position: absolute; content: ""; height: 22px; width: 22px; left: 4px; bottom: 4px; background-color: white; transition: .4s; border-radius: 50%; }
        input:checked + .slider { background-color: var(--accent); }
        input:checked + .slider:before { transform: translateX(26px); }

        /* Main */
        main { padding: 40px 0; }
        .card {
            background: var(--card); border-radius: 12px; padding: 30px;
            box-shadow: 0 4px 8px rgba(0,0,0,0.05); margin-bottom: 30px; border: 1px solid var(--border);
            animation: fadeIn 0.6s ease-out;
        }
        @keyframes fadeIn {
            from { opacity: 0; transform: translateY(20px); }
            to { opacity: 1; transform: translateY(0); }
        }
        .card h2 {
            color: var(--primary); border-bottom: 3px solid var(--primary); padding-bottom: 15px;
            margin-top: 0; font-family: 'Montserrat', sans-serif; font-size: 1.8rem;
        }

        /* Forms */
        .form-row { display: grid; grid-template-columns: repeat(auto-fit, minmax(250px, 1fr)); gap: 20px; margin-bottom: 20px; }
        .form-group label { display: block; margin-bottom: 8px; font-weight: 600; color: var(--heading); }
        .form-group input, .form-group select {
            width: 100%; padding: 12px; border: 2px solid var(--border); border-radius: 6px;
            background-color: var(--bg); color: var(--text); font-size: 1rem; transition: all 0.3s;
        }
        .form-group input:focus, .form-group select:focus { border-color: var(--primary); outline: none; box-shadow: 0 0 0 3px rgba(30, 58, 138, 0.1); }
        
        .vector-input-group { background: var(--bg); padding: 15px; border-radius: 8px; border: 1px solid var(--border); position: relative; }
        .vector-input-header { font-weight: 700; margin-bottom: 10px; color: var(--primary); display: flex; align-items: center; gap: 8px; }

        /* Buttons */
        .btn {
            background: var(--grad); color: white; border: none; padding: 16px 30px;
            border-radius: 8px; cursor: pointer; font-size: 1.1rem; font-weight: 700;
            box-shadow: 0 4px 12px rgba(30, 58, 138, 0.3); transition: all 0.3s; width: 100%;
        }
        .btn:hover { transform: translateY(-3px); box-shadow: 0 8px 20px rgba(30, 58, 138, 0.4); }
        .btn-outline { background: transparent; border: 2px solid var(--secondary); color: var(--secondary); font-size: 0.9rem; padding: 8px 16px; }
        .btn-outline:hover { background: var(--secondary); color: white; }
        .button-wrapper { display: flex; justify-content: center; width: 100%; padding-top: 15px; gap: 15px; flex-wrap: wrap; }
        
        /* Presets */
        .preset-container { display: flex; gap: 10px; flex-wrap: wrap; margin-bottom: 20px; }
        .preset-btn { padding: 8px 12px; font-size: 0.85rem; border: 1px solid var(--border); background: var(--card); border-radius: 20px; cursor: pointer; transition: all 0.2s; color: var(--text); display: flex; align-items: center; gap: 5px; }
        .preset-btn:hover { background: var(--bg); border-color: var(--secondary); color: var(--secondary); }

        /* Results */
        .results-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 30px; align-items: start; }
        @media (max-width: 1024px) { .results-grid { grid-template-columns: 1fr; } }
        .results-table { width: 100%; border-collapse: collapse; margin-top: 0; box-shadow: 0 2px 8px rgba(0,0,0,0.08); border-radius: 8px; overflow: hidden; }
        .results-table th, .results-table td { padding: 14px; text-align: left; border-bottom: 1px solid var(--border); }
        .results-table th { background: var(--grad); color: white; font-weight: 700; }
        .results-table td:first-child { font-weight: 600; color: var(--heading); }
        
        /* Steps */
        .calculation-step { font-family: 'Courier New', monospace; background-color: rgba(37, 99, 235, 0.05); padding: 15px; border-radius: 6px; margin-bottom: 15px; border-left: 4px solid var(--secondary); font-size: 0.95rem; line-height: 1.6; }
        .calculation-step h4 { color: var(--primary); margin-top: 0; margin-bottom: 10px; font-size: 1.1rem; border-bottom: 1px dashed var(--border); padding-bottom: 5px; }

        /* Visualization */
        .chart-container { background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 15px; position: relative; height: 350px; width: 100%; display: flex; justify-content: center; align-items: center; overflow: hidden; }
        canvas { max-width: 100%; max-height: 100%; }
        
        /* Educational */
        .insight-card { background: linear-gradient(135deg, var(--card), rgba(37,99,235,0.03)); border-radius: 12px; padding: 25px; margin: 20px 0; border-left: 5px solid var(--secondary); box-shadow: 0 2px 8px rgba(0,0,0,0.05); transition: all 0.3s; }
        .insight-card:hover { transform: translateX(5px); box-shadow: 0 4px 12px rgba(0,0,0,0.1); }
        .insight-card h4 { color: var(--secondary); font-size: 1.3rem; margin: 0 0 15px 0; display: flex; align-items: center; gap: 10px; font-family: 'Montserrat', sans-serif; }
        .insight-card p, .insight-card ul { margin: 10px 0; line-height: 1.8; color: var(--text); font-size: 1rem; }
        .insight-card ul { padding-left: 20px; }
        .insight-card li { margin-bottom: 8px; }

        /* Status Badges */
        .status-badge { padding: 4px 10px; border-radius: 4px; font-size: 0.75rem; font-weight: 800; text-transform: uppercase; letter-spacing: 0.5px; display: inline-block; }
        .status-pass { background: #dcfce7; color: #166534; }
        .status-fail { background: #fee2e2; color: #991b1b; }
        .status-warn { background: #fef9c3; color: #854d0e; }

        /* Footer */
        footer { background: #0F172A; color: #CBD5E1; padding: 50px 0 20px 0; margin-top: 60px; }
        .footer-content { display: flex; justify-content: space-between; flex-wrap: wrap; gap: 40px; margin-bottom: 30px; }
        .footer-col { flex: 1; min-width: 200px; }
        .footer-col h4 { color: white; margin-bottom: 15px; font-weight: 700; }
        .footer-col ul { list-style: none; padding: 0; margin: 0; }
        .footer-col a { color: #CBD5E1; text-decoration: none; transition: color 0.3s; }
        .footer-col a:hover { color: var(--accent); }
        .social-buttons { display: flex; gap: 12px; margin-top: 15px; }
        .social-btn { width: 40px; height: 40px; display: flex; justify-content: center; align-items: center; color: white; border-radius: 50%; font-size: 1.1rem; transition: transform 0.3s; box-shadow: 0 4px 8px rgba(0,0,0,0.2); }
        .social-btn:hover { transform: translateY(-4px); }
        .social-btn.linkedin { background-color: #0A66C2; }
        .social-btn.facebook { background-color: #1877F2; }
        .social-btn.twitter { background-color: #1DA1F2; }
        .footer-disclaimer { text-align: center; padding-top: 25px; border-top: 1px solid #334155; max-width: 800px; margin: 0 auto; font-size: 0.9rem; }
        .footer-bottom { text-align: center; padding-top: 20px; font-size: 0.9rem; color: #94A3B8; }
        .hidden { display: none; }
        
        .message-box { position: fixed; top: 20px; left: 50%; transform: translateX(-50%); padding: 16px 28px; border-radius: 8px; box-shadow: 0 6px 16px rgba(0,0,0,0.25); z-index: 10000; font-weight: 600; color: white; opacity: 0; transition: all 0.4s; display: none; }
        .message-box.show { display: block; opacity: 1; top: 30px; }
    
        /* --- MathJax Responsiveness --- */
        .mjx-container {
            max-width: 100% !important;
            overflow-x: auto !important;
            overflow-y: hidden !important;
            -webkit-overflow-scrolling: touch;
        }

        /* --- Table Responsiveness --- */
        .table-responsive {
            width: 100%;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            margin-bottom: 20px;
        }
        .table-responsive table {
            margin-top: 0 !important;
        }

        /* --- Canvas & Chart Responsiveness --- */
        .chart-container {
            width: 100% !important;
            position: relative;
        }
        
        @media (max-width: 768px) {
            .results-grid {
                grid-template-columns: 1fr !important;
            }
            .form-row {
                grid-template-columns: 1fr !important;
            }
            .card {
                padding: 15px !important;
            }
            .preset-btn {
                font-size: 0.75rem !important;
                padding: 6px 10px !important;
            }
            svg#geometry-svg {
                height: auto !important;
            }
            .button-wrapper {
                flex-direction: column;
            }
            .btn {
                padding: 12px 20px !important;
                font-size: 1rem !important;
            }
        }

</style>
    <link rel="stylesheet" href="styles.css">
    <meta property="og:title" content="IEC 60865 Busbar Force & Dynamic Stability Calculator - Industrial Grade">
    <meta property="og:description" content="Professional IEC 60865-1 Busbar Calculator. Calculate Short Circuit Peak Force, Natural Frequency, Dynamic Stress, and Insulator Loads. Optimize span length for LV/MV/HV switchgear.">

    <meta name="theme-color" content="#2563EB">

    

<style>
/* Refined Professional Header Styles */
.header .logo-container {
    display: flex !important;
    align-items: center !important;
    gap: 12px !important; /* Slightly tighter gap */
    text-decoration: none;
    color: white;
}

.header .logo {
    height: 48px !important; /* Standard navbar size */
    width: auto;
    object-fit: contain;
    border-radius: 6px; /* Soft rounding */
    box-shadow: 0 2px 4px rgba(0,0,0,0.1); /* Subtle depth */
}

.logo-text-group {
    display: flex;
    flex-direction: column;
    justify-content: center; /* Ensure vertical centering */
    line-height: 1.1; /* Tighter line height for the group */
}

.header .logo-text {
    font-size: 1.25rem; /* 20px - slightly smaller but bolder feel */
    font-weight: 700;
    letter-spacing: -0.02em; /* Modern tighten */
    color: #ffffff;
    margin-bottom: 2px; /* Tiny gap to subtitle */
}

.logo-subtitle {
    font-size: 0.7rem !important; /* 11px - distinctly secondary */
    color: rgba(255, 255, 255, 0.85) !important; /* High readability but softer */
    font-weight: 500;
    margin: 0 !important;
    line-height: 1.2;
    max-width: 250px; /* Constrain width to avoid long run-on look */
    white-space: normal; /* Allow nice wrapping if needed */
}

/* Enhancing Navbar Links for "Pro" feel */
.header .nav-links a {
    font-size: 0.95rem;
    font-weight: 600;
    opacity: 0.9;
    transition: all 0.2s ease;
}
.header .nav-links a:hover {
    opacity: 1;
    transform: translateY(-1px); /* Micro-interaction */
}
</style>

    

    <!-- Enriched Industrial SEO Schema (JSON-LD) -->
    <script type="application/ld+json">
    {
      "@context": "https://schema.org",
      "@graph": [
        {
          "@type": "SoftwareApplication",
          "name": "IEC 60865 Busbar Force & Dynamic Stability Calculator",
          "url": "https://designcalculators.co.in/busbarshortcircuit",
          "description": "Professional switchgear design calculator based on IEC 60865-1 and IS 8084. Computes peak electromagnetic short-circuit forces, mechanical natural frequency, dynamic bending stresses, sub-conductor forces, and adiabatic temperature rise.",
          "applicationCategory": "UtilityApplication",
          "operatingSystem": "Web",
          "author": {
            "@type": "Person",
            "name": "Anil Sharma",
            "url": "https://designcalculators.co.in/about",
            "@id": "https://designcalculators.co.in/#person",
            "sameAs": [
              "https://www.linkedin.com/in/anil-sharma-engineering",
              "https://www.youtube.com/@designcalculators"
            ]
          },
          "offers": {
            "@type": "Offer",
            "price": "0",
            "priceCurrency": "USD"
          }
        },
        {
          "@type": "FAQPage",
          "mainEntity": [
            {
              "@type": "Question",
              "name": "Why is the Peak Current (ip) more critical than RMS (Ik'') for busbar forces?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Electromechanical forces are proportional to the square of the current (F ∝ i²). The absolute highest force occurs at the very first peak of the fault current (the DC offset peak). RMS is used for thermal sizing, but Peak Current dictates whether the supports will physically snap or the bars will bend."
              }
            },
            {
              "@type": "Question",
              "name": "What happens if the busbar's Natural Frequency (fc) is near 100Hz (or 120Hz)?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "This causes mechanical resonance. The magnetic force in a 50Hz system oscillates at 100Hz (twice the supply frequency). If fc ≈ 100Hz, the vibrations will amplify catastrophically, potentially multiplying the calculated static stresses by 3x to 5x (V_sigma factor)."
              }
            },
            {
              "@type": "Question",
              "name": "What is the Plasticity Factor (q) in IEC 60865?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "It is a shape-dependent factor that allows for slight, controlled permanent deformation during a fault. For rectangular bars, q=1.5. This means IEC allows the peak stress to reach 1.5x the material yield strength (Rp0.2), optimizing material weight while maintaining safety."
              }
            },
            {
              "@type": "Question",
              "name": "Why does reducing phase spacing (a) increase short-circuit forces?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Per the Lorentz Force law, the force between two parallel conductors is inversely proportional to the distance between them (F = (μ₀ * i₁ * i₂) / (2 * π * a)). Cutting the spacing in half doubles the force on the insulators."
              }
            },
            {
              "@type": "Question",
              "name": "Edge-to-Edge vs. Flat-Facing: Which is stronger for fault levels?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Edge-to-Edge. In this orientation, the force acts against the wide dimension (width b) of the bar. This provides a much higher Moment of Inertia (I) and Section Modulus (Z), making the system significantly stiffer and more resistant to bending."
              }
            },
            {
              "@type": "Question",
              "name": "What is the significance of the Peak Factor (kappa)?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "It represents the degree of asymmetry in the fault current due to the system's X/R ratio. A higher X/R results in a higher kappa (up to 2.82), which significantly increases the peak current ip and the resulting electromechanical shock."
              }
            },
            {
              "@type": "Question",
              "name": "How do Spacers help in multi-conductor (e.g., 2 bars per phase) systems?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Spacers prevent individual bars of the same phase from attracting each other and clashing during a fault. They also tie the bars together, allowing them to act as a single, stiffer composite beam with a higher natural frequency."
              }
            },
            {
              "@type": "Question",
              "name": "What is Cantilever Strength in insulator selection?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "It is the maximum lateral force an insulator can withstand at its top before breaking. During a short circuit, the busbar pushes sideways on the insulator. The calculated dynamic force Fd must always be less than the insulator's rated cantilever strength."
              }
            },
            {
              "@type": "Question",
              "name": "Why does IEC 60865 use different factors for Continuous vs. Simple beams?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Structural reaction. A continuous beam (multi-span) distributes the bending moment more efficiently than a simple pinned-pinned beam. This results in different beta (bending) and gamma (force) coefficients in the stress and load formulas."
              }
            },
            {
              "@type": "Question",
              "name": "Can short-circuit forces be ignored in DC systems?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "No. While DC doesn't have the 100/120Hz vibration issue, the initial rise of fault current still creates a massive static Lorentz force peak. However, without the alternating cycles, the dynamic amplification factors related to resonance are usually much lower."
              }
            }
          ]
        }
      ]
    }
</script>
</head>
<body>
    <div id="message-box" class="message-box"></div>
    <header class="header">
        <div class="header-bg-animation"></div>
        <div class="container">
            <nav class="navbar">
                <a href="/" class="logo-container">
<img src="/logo.webp" alt="Design Calculators Logo" class="logo">
                    <div class="logo-text-group">
                        <span class="logo-text">Design Calculators</span>
                        <p class="logo-subtitle">Inspired by standards such as IEC, IEEE, ISA, ASME, and API.</p>
                    </div>
</a>

                <div class="nav-menu">
                    <button class="mobile-menu-toggle" aria-label="Toggle menu">
                        <i class="fas fa-bars"></i>
                    </button>

                    <ul class="nav-links">
                        <li><a href="/">Home</a></li>
                        
    <li class="dropdown">
        <a href="/electrical-calculators" class="dropdown-toggle">Electrical <i class="fas fa-chevron-down" style="font-size: 0.7em; margin-left: 4px;"></i></a>
        <div class="dropdown-menu">
            <div class="repo-grid"><div><a href="/arcflash">Arc Flash Calculator</a><a href="/batterylife">Battery Life Estimator</a><a href="/busbarampacity">Busbar Ampacity</a><a href="/cablepulling">Cable Pulling Tension</a><a href="/conduit-fill">Conduit Fill Calculator</a><a href="/earthingfaultsimulator">Earthing Fault Simulator</a><a href="/grounding">Grounding System Design</a><a href="/hvac-sizing">HVAC Sizing Calculator</a><a href="/lcresonancecalculator">LC Resonance Calculator</a><a href="/maintenance-guide">Maintenance Guide</a><a href="/nemaipconvertor">NEMA to IP Converter</a><a href="/pcbtrace">PCB Trace Width</a><a href="/protection-device">Protection Device</a><a href="/resistor">Resistor Color Code</a><a href="/solarcable">Solar Cable Sizing</a><a href="/systemxrcalculator">System X/R Ratio</a><a href="/transmissionline">Transmission Line</a><a href="/vfd-selection">VFD Selection Tool</a></div><div><a href="/batterychargersizing">Battery Charger Sizing</a><a href="/battery-sizing">Battery Sizing (AH)</a><a href="/busbarshortcircuit">Busbar Short Circuit</a><a href="/cable-sizing">Cable Sizing Calculator</a><a href="/ctsaturation">CT Saturation</a><a href="/equipment-relay">Equipment Relay Setting</a><a href="/harmonic-distortion">Harmonic Distortion</a><a href="/industriallighting">Industrial Lighting</a><a href="/lighting-calulator">Lighting Calculator</a><a href="/motor-efficiency">Motor Efficiency</a><a href="/neutral-earth-fault-current">Neutral Earth Fault</a><a href="/power-factor">Power Factor Correction</a><a href="/relay-coordination">Relay Coordination</a><a href="/short-circuit">Short Circuit Current</a><a href="/solarpvarray">Solar PV Array</a><a href="/transformer-calculator">Transformer Calculator</a><a href="/unit-converter">Unit Converter</a><a href="/voltage-drop">Voltage Drop Calculator</a></div><div><a href="/batterycharging">Battery Charging Time</a><a href="/breaker-sizing">Breaker Sizing</a><a href="/cable-thermal-rating">Cable Ampacity</a><a href="/comm-cable-loss">Comm Cable Loss</a><a href="/earth-conductor-size">Earth Conductor Size</a><a href="/generatorsizing">Generator Sizing</a><a href="/harmonicsanalyser">Harmonics Analyser</a><a href="/insulationresistance">Insulation Resistance</a><a href="/logicgate">Logic Gates Simulator</a><a href="/motor-starting">Motor Starting Current</a><a href="/ohms-law">Ohm's Law Calculator</a><a href="/powertriangletool">Power Triangle</a><a href="/electricalresidentialload">Residential Load Calc</a><a href="/skindepth">Skin Depth Calculator</a><a href="/symmetricalcomponents">Symmetrical Components</a><a href="/transformerinrush">Transformer Inrush</a><a href="/ups-sizing">UPS Sizing</a></div>
            </div>
            <div class="view-all-container">
                <a href="/electrical-calculators" class="view-all-link">View All Electrical Tools →</a>
            </div>
        </div>
    </li>
                        
    <li class="dropdown">
        <a href="/instrumentation-calculators" class="dropdown-toggle">Instrumentation <i class="fas fa-chevron-down" style="font-size: 0.7em; margin-left: 4px;"></i></a>
        <div class="dropdown-menu">
            <div class="repo-grid"><div><a href="/adc-resolution">ADC Resolution</a><a href="/capillarylengthtemperatureerror">Capillary Error</a><a href="/valve-cv">Cv/Kv Valve Sizing</a><a href="/dp-level">DP Level Measurement</a><a href="/hartdevices">HART Devices</a><a href="/impulse-pressure-drop">Impulse Pressure Drop</a><a href="/junctionbox">Junction Box Sizing</a><a href="/orifice-flow">Orifice Flow Calculator</a><a href="/pid-symbol-library">PID Symbol Library</a><a href="/power-supply-load">Power Supply Load</a><a href="/pressurereliefvalve">Relief Orifice Area</a><a href="/rtdexcitationcurrentselection">RTD Excitation</a><a href="/rtd-tc-conversion">RTD/TC Conversion</a><a href="/sil">SIL Calculator</a><a href="/steamflow">Steam Flow</a><a href="/thermocouplecjccalculator">Thermocouple CJC</a><a href="/thermowell-wake">Thermowell Wake</a><a href="/ultrasoniclevel">Ultrasonic Level</a><a href="/valvecavitationcalculator">Valve Cavitation</a><a href="/vibrationtransmitter">Vibration Tx</a><a href="/zoneclassificationhelper">Zone Classification</a></div><div><a href="/baud-rate">Baud Rate Calculator</a><a href="/gascompressibility">Compressibility (Z)</a><a href="/dbcalculator">dB Gain/Loss Calc</a><a href="/folink">Fiber Optic Link Budget</a><a href="/hydrostatic-level">Hydrostatic Level</a><a href="/instrument-range">Instrument Range</a><a href="/loop-impedance">Loop Impedance</a><a href="/orifice-plate">Orifice Plate Beta</a><a href="/pid-tuning">PID Tuning</a><a href="/profibus">Profibus Calculator</a><a href="/tempsensorresponse">Response Time (Tau)</a><a href="/rtd-lead-comp">RTD Lead Wire Comp.</a><a href="/sealfluidzeroshift">Seal Fluid Shift</a><a href="/snr-calculator">SNR Calculator</a><a href="/thermocoupleextensioncable">TC Extension Cable</a><a href="/thermocouplecolor">Thermocouple Colors</a><a href="/turndown">Turndown Ratio</a><a href="/unit-converter-instrumentation">Unit Converter</a><a href="/valve-cv">Valve Cv Viewer</a><a href="/wetlegdensitycompensation">Wet Leg Compensation</a></div><div><a href="/capacitance-level">Capacitance Level</a><a href="/controlvalvenoise">Control Valve Noise</a><a href="/dp-flow-conversion">DP Flow Conversion</a><a href="/flowprofiledistortioncalculator">Flow Distortion</a><a href="/impulselinefreezing">Impulse Freezing</a><a href="/intrinsic-safety">Intrinsic Safety Loop</a><a href="/measurement">Measurement Uncertainty</a><a href="/ph-temp-comp">pH Temp Compensation</a><a href="/plcscantime">PLC Scan Time</a><a href="/pressurereliefvalve">PRV Sizing (API 520)</a><a href="/reynolds-number">Reynolds Number</a><a href="/rtdselfheating">RTD Self-Heating</a><a href="/signal-scaling">Signal Scaling</a><a href="/staticheadcal">Static Head</a><a href="/temperaturesensorlag">Temp Sensor Lag</a><a href="/thermowell-wake">Thermowell Frequency</a><a href="/pressuretransmitteroverrange">Tx Overrange</a><a href="/controlvalveauthority">Valve Authority</a><a href="/controlvalveleakage">Valve Leakage Class</a><a href="/wirelesshart">WirelessHART Range</a></div>
            </div>
            <div class="view-all-container">
                <a href="/instrumentation-calculators" class="view-all-link">View All Instrumentation Tools →</a>
            </div>
        </div>
    </li>
                        
    <li class="dropdown">
        <a href="/mechanical-calculators" class="dropdown-toggle">Mechanical <i class="fas fa-chevron-down" style="font-size: 0.7em; margin-left: 4px;"></i></a>
        <div class="dropdown-menu">
            <div class="repo-grid"><div><a href="/aircompressorfad">Air Compressor FAD</a><a href="/asme-vessel">ASME Vessel Design</a><a href="/belt-pulley">Belt & Pulley</a><a href="/bolt-torque">Bolt Torque</a><a href="/controlvalveactuator">Control Valve Actuator</a><a href="/frictionfactortool">Darcy Friction Factor</a><a href="/fatigue">Fatigue Analysis</a><a href="/fuel-combustion">Fuel Combustion</a><a href="/gas">Gas Properties</a><a href="/heat-exchanger">Heat Exchanger</a><a href="/hydroliccylinder">Hydraulic Cylinder</a><a href="/material-compatibility">Material Compatibility</a><a href="/nozzle-reinforcement">Nozzle Reinforcement</a><a href="/openchannelflow">Open Channel Flow</a><a href="/pipescheduletool">Pipe Schedule & Stress</a><a href="/pump-head">Pump Head</a><a href="/shaft-power-torque">Shaft Power & Torque</a><a href="/steam-table">Steam Table</a><a href="/unit-converter-mechanical">Unit Converter</a></div><div><a href="/air-flow-duct">Air Flow Duct Sizing</a><a href="/beam-deflection">Beam Deflection</a><a href="/bernoulli-equation">Bernoulli Equation</a><a href="/chiller-capacity">Chiller Capacity</a><a href="/cooling-tower-sizing">Cooling Tower Sizing</a><a href="/darcy-weisbach">Darcy-Weisbach</a><a href="/finned-tube-heat-transfer">Finned Tube Heat</a><a href="/furnace-heat-duty">Furnace Heat Duty</a><a href="/gear-design">Gear Design</a><a href="/heat-loss-pipes">Heat Loss Pipes</a><a href="/jacketed-vessel-heat-transfer">Jacketed Vessel</a><a href="/metalweight">Metal Weight Calculator</a><a href="/nptbspthreadcalculator">NPT/BSP Threads</a><a href="/overall-heat-transfer">Overall Heat Transfer</a><a href="/pipe-stress-flexibility">Pipe Stress</a><a href="/pump-power">Pump Power</a><a href="/specific-heat-enthalpy">Specific Heat</a><a href="/storage-tank-volume">Storage Tank Volume</a><a href="/vibrationanalysis">Vibration Analysis</a></div><div><a href="/allowable-stress-safety-factor">Allowable Stress</a><a href="/bearinglife">Bearing Life Calculator</a><a href="/boiler-efficiency">Boiler Efficiency</a><a href="/compressor-power">Compressor Power</a><a href="/corrosion-rate">Corrosion Rate</a><a href="/fan-laws">Fan Laws</a><a href="/foundation">Foundation Design</a><a href="/gas-laws">Gas Laws</a><a href="/hardness">Hardness Converter</a><a href="/conduction-convection-radiation">Heat Transfer Modes</a><a href="/machining">Machining Calculator</a><a href="/momentofinertia">Moment of Inertia</a><a href="/oring">O-Ring Sizing</a><a href="/pipe-flow">Pipe Flow Calculator</a><a href="/psychrometric">Psychrometric Calc</a><a href="/reynolds-number">Reynolds Number</a><a href="/spring">Spring Design</a><a href="/thermal-expansion">Thermal Expansion</a><a href="/weldingstress">Welding Stress</a></div>
            </div>
            <div class="view-all-container">
                <a href="/mechanical-calculators" class="view-all-link">View All Mechanical Tools →</a>
            </div>
        </div>
    </li>
                        <li><a href="/#articles">Articles</a></li>
                        <li><a href="/sitemap2">Site Map</a></li>
                    </ul>

                    <div class="theme-toggle">
                        <i class="fas fa-sun icon"></i>
                        <label class="switch">
                            <input type="checkbox" id="theme-switch">
                            <span class="slider"></span>
                        </label>
                        <i class="fas fa-moon icon"></i>
                    </div>
                </div>
            </nav>
        </div>
    </header>

        <main class="container">
        <!-- Main Calculator Card -->
        <div class="card">
            <h1 class="tool-title"><i class="fas fa-charging-station" style="color: var(--accent);"></i> IEC 60865-1 / IS 8084 Busbar Short-Circuit & Dynamic Stability Calculator</h1>
            
            <div class="tool-description">
                <p>This professional-grade industrial engineering tool provides mechanical and thermal validation of rigid busbar systems under electrical fault conditions, strictly adhering to <strong>IEC 60865-1:2011</strong> and <strong>IS 8084:1976</strong>. It computes peak electromechanical forces, checks mechanical natural frequency to prevent resonance, estimates sub-conductor clashing forces, calculates dynamic stresses, and assesses thermal short-circuit sizing.</p>
            </div>

            <div class="calculator-form">
                <form id="busbar-form">
                    <!-- Preset Scenarios -->
                    <div class="form-row" style="align-items: end;">
                        <div class="form-group">
                            <label style="font-size: 1.05rem; color: var(--primary);"><i class="fas fa-folder-open"></i> Industrial Preset Templates:</label>
                            <div class="preset-container" style="margin-top: 8px;">
                                <button type="button" class="preset-btn" onclick="loadPreset('lv_main')"><i class="fas fa-industry"></i> LV Distribution Board 50kA (1x Cu 80x10)</button>
                                <button type="button" class="preset-btn" onclick="loadPreset('mv_sub')"><i class="fas fa-bolt"></i> MV Switchgear 25kA (1x Cu 60x10 Flat)</button>
                                <button type="button" class="preset-btn" onclick="loadPreset('hv_alum')"><i class="fas fa-network-wired"></i> HV Substation 40kA (2x Al 100x10)</button>
                            </div>
                        </div>
                    </div>

                    <!-- Grid Layout for Inputs -->
                    <div class="form-row">
                        <!-- SECTION 1: ELECTRICAL SYSTEM -->
                        <div class="vector-input-group">
                            <div class="vector-input-header" style="color: #2563EB;"><i class="fas fa-bolt"></i> 1. Electrical & Fault Parameters</div>
                            
                            <div class="form-group">
                                <label for="phase-system">Phase Configuration</label>
                                <select id="phase-system" onchange="toggleInputs(); drawGeometrySVG();">
                                    <option value="3phase" selected>3-Phase System (Worst-case center phase)</option>
                                    <option value="2phase">2-Phase System (Line-to-Line)</option>
                                    <option value="dc">1-Phase DC System</option>
                                </select>
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="ik-rms">RMS Short-Circuit Current ($I_k''$) [kA]</label>
                                <input type="number" id="ik-rms" value="50" step="1" min="1" max="150" oninput="drawGeometrySVG();">
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="kappa-method">Peak Current Method</label>
                                <select id="kappa-method" onchange="toggleInputs();">
                                    <option value="direct" selected>Specify Peak Factor ($\kappa$) Directly</option>
                                    <option value="calc">Calculate via System X/R Ratio</option>
                                </select>
                            </div>

                            <div class="form-group" id="group-kappa" style="margin-top: 10px;">
                                <label for="kappa">Peak Factor ($\kappa$) <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Standard default: 2.5 (DC offset factor). Max theoretical: 2.828.</span></span></label>
                                <input type="number" id="kappa" value="2.5" step="0.1" min="1.0" max="3.0">
                            </div>

                            <div class="form-group id-hidden" id="group-xr" style="margin-top: 10px; display: none;">
                                <label for="xr-ratio">System $X/R$ Ratio <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Typical LV: 5-15. MV/HV: 15-40. Automatically calculates peak factor \(\kappa\).</span></span></label>
                                <input type="number" id="xr-ratio" value="10" step="1" min="0.1" max="100">
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="freq">System Frequency ($f$) [Hz]</label>
                                <select id="freq">
                                    <option value="50" selected>50 Hz</option>
                                    <option value="60">60 Hz</option>
                                </select>
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="fault-dur">Fault Duration ($t_{fault}$) [s] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Short-circuit time for thermal validation. Typically 1.0s or 3.0s.</span></span></label>
                                <input type="number" id="fault-dur" value="1.0" step="0.1" min="0.1" max="5.0">
                            </div>
                        </div>

                        <!-- SECTION 2: BUSBAR GEOMETRY -->
                        <div class="vector-input-group">
                            <div class="vector-input-header" style="color: #0891B2;"><i class="fas fa-ruler-combined"></i> 2. Mechanical Design & Geometry</div>
                            
                            <div class="form-group">
                                <label for="phase-dist">Phase Spacing ($a$) [mm] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Center-to-center distance between adjacent phases.</span></span></label>
                                <input type="number" id="phase-dist" value="100" step="10" min="20" max="1000" oninput="drawGeometrySVG();">
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="span-len">Support Span ($l$) [mm] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Distance between adjacent mechanical insulator supports.</span></span></label>
                                <input type="number" id="span-len" value="800" step="50" min="100" max="3000">
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="beam-type">Beam Support Structure</label>
                                <select id="beam-type">
                                    <option value="continuous" selected>Continuous Beam (Multi-span, c = 3.56)</option>
                                    <option value="pinned">Pinned-Pinned (Simple Beam, c = 1.57)</option>
                                    <option value="fixed">Fixed-Fixed (Clamped Beam, c = 3.56)</option>
                                    <option value="fixed-pinned">Fixed-Pinned (c = 2.45)</option>
                                </select>
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="sub-conductors">Bars per Phase ($n$)</label>
                                <select id="sub-conductors" onchange="toggleInputs(); drawGeometrySVG();">
                                    <option value="1" selected>1 Bar</option>
                                    <option value="2">2 Bars</option>
                                    <option value="3">3 Bars</option>
                                    <option value="4">4 Bars</option>
                                </select>
                            </div>

                            <div class="form-group id-hidden" id="group-sub-spacing" style="margin-top: 10px; display: none;">
                                <label for="sub-spacing">Sub-conductor Spacing ($a_s$) [mm] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Center-to-center distance between sub-conductors of the same phase.</span></span></label>
                                <input type="number" id="sub-spacing" value="20" step="2" min="5" max="150" oninput="drawGeometrySVG();">
                            </div>

                            <div class="form-group id-hidden" id="group-spacer-dist" style="margin-top: 10px; display: none;">
                                <label for="spacer-dist">Spacer Spacing ($l_s$) [mm] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Distance between sub-conductor spacer plates along the span.</span></span></label>
                                <input type="number" id="spacer-dist" value="400" step="50" min="50" max="1500">
                            </div>
                        </div>
                    </div>

                    <div class="form-row">
                        <!-- SECTION 3: CONDUCTOR DETAILS -->
                        <div class="vector-input-group">
                            <div class="vector-input-header" style="color: #059669;"><i class="fas fa-layer-group"></i> 3. Conductor Profile & Material</div>
                            
                            <div class="form-group">
                                <label for="material">Busbar Material</label>
                                <select id="material" onchange="drawGeometrySVG();">
                                    <option value="cu_hard" selected>Copper ETP (Hard) - Yield Rp0.2 = 250 MPa</option>
                                    <option value="cu_half">Copper ETP (Half-Hard) - Yield Rp0.2 = 200 MPa</option>
                                    <option value="al_t6">Aluminium 6060-T6 - Yield Rp0.2 = 160 MPa</option>
                                    <option value="al_6101">Aluminium 6101-T6 (High Ampacity) - Yield Rp0.2 = 150 MPa</option>
                                </select>
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="orient">Conductor Orientation</label>
                                <select id="orient" onchange="drawGeometrySVG();">
                                    <option value="edge" selected>Edge-to-Edge (Strong Bending Axis)</option>
                                    <option value="flat">Flat-Facing (Weak Bending Axis)</option>
                                </select>
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="bar-width">Bar Width ($b$) [mm] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">The major dimension of the flat busbar section.</span></span></label>
                                <input type="number" id="bar-width" value="80" step="5" min="10" max="250" oninput="drawGeometrySVG();">
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="bar-thick">Bar Thickness ($d$) [mm] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">The minor dimension of the flat busbar section.</span></span></label>
                                <input type="number" id="bar-thick" value="10" step="1" min="1" max="50" oninput="drawGeometrySVG();">
                            </div>

                            <div class="form-group" style="margin-top: 10px;">
                                <label for="op-temp">Operational Design Temp ($T_{op}$) [°C] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Standard continuous rating temperature. Affects material yield strength.</span></span></label>
                                <input type="number" id="op-temp" value="85" step="5" min="20" max="120">
                            </div>
                        </div>

                        <!-- SECTION 4: LIMITS -->
                        <div class="vector-input-group">
                            <div class="vector-input-header" style="color: #DC2626;"><i class="fas fa-shield-alt"></i> 4. Insulator & Safety Limits</div>
                            
                            <div class="form-group">
                                <label for="ins-rating">Insulator Cantilever strength ($F_{cant}$) [kN] <span class="tooltip"><i class="fas fa-info-circle info-icon"></i><span class="tooltiptext">Max cantilever withstand force specified by the insulator manufacturer.</span></span></label>
                                <input type="number" id="ins-rating" value="10" step="0.5" min="0.5" max="100">
                            </div>

                            <div class="form-group" style="margin-top: 20px; background: rgba(245, 158, 11, 0.05); padding: 15px; border-radius: 6px; border: 1px dashed var(--warning);">
                                <strong style="color: var(--warning); display: flex; align-items: center; gap: 6px;"><i class="fas fa-exclamation-triangle"></i> Optimization Tips:</strong>
                                <ul style="margin: 8px 0 0 0; padding-left: 20px; font-size: 0.85rem; line-height: 1.5; color: var(--text);">
                                    <li>Increasing <strong>Phase Spacing ($a$)</strong> directly reduces the electromagnetic force.</li>
                                    <li>Reducing <strong>Span ($l$)</strong> increases natural frequency and dramatically lowers bending stress.</li>
                                    <li>Adding spacers to multi-bar setups limits sub-conductor clashing risk.</li>
                                </ul>
                            </div>
                        </div>
                    </div>

                    <!-- Live Real-Time SVG Visualizer -->
                    <div class="card" style="margin-top: 20px; border: 1px solid var(--border); padding: 20px; background: var(--bg);">
                        <h4 style="margin-top: 0; color: var(--primary); border-bottom: 1px solid var(--border); padding-bottom: 8px; font-family: 'Montserrat', sans-serif;"><i class="fas fa-eye" style="color: #2563EB;"></i> Real-Time Busbar Cross-Section Visualizer</h4>
                        <div style="display: flex; flex-direction: column; align-items: center; justify-content: center; position: relative;">
                            <svg id="geometry-svg" viewBox="0 0 600 220" width="100%" height="auto" style="aspect-ratio: 600/220; max-height: 220px; background: var(--card); border: 1px solid var(--border); border-radius: 8px; box-shadow: inset 0 2px 4px rgba(0,0,0,0.05);"></svg>
                            <div style="font-size: 0.85rem; color: var(--text); margin-top: 10px; text-align: center; max-width: 750px;">
                                Renders active phase conductors. Red arrows indicate electromechanical peak forces ($F_m$) pushing phases apart/together. Cyan lines mark sub-conductor separation ($a_s$).
                            </div>
                        </div>
                    </div>

                    <div class="button-wrapper">
                        <button type="button" id="calculate-btn" class="btn"><i class="fas fa-cogs"></i> Perform IEC & IS Sizing Sizing</button>
                        <button type="button" id="pdf-btn" class="btn btn-outline"><i class="fas fa-file-pdf"></i> Download Premium Report</button>
                    </div>
                </form>
            </div>

            <!-- Validation/Errors Dialog -->
            <div id="validation-alert" class="hidden" style="margin-top: 20px; background: #fee2e2; border: 1px solid #fca5a5; padding: 15px; border-radius: 8px; color: #991b1b;">
                <strong><i class="fas fa-times-circle"></i> Input Validation Errors:</strong>
                <ul id="validation-errors-list" style="margin: 8px 0 0 0; padding-left: 20px; font-size: 0.95rem;"></ul>
            </div>

            <!-- Results Section -->
            <div id="result-container" class="card hidden" style="margin-top: 40px; border: 1px solid var(--border);">
                <h3 style="color: var(--primary); font-family: Montserrat, sans-serif; font-size: 1.7rem; border-bottom: 2px solid var(--primary); padding-bottom: 10px; margin-top: 0;"><i class="fas fa-poll-h" style="color: var(--accent);"></i> Dynamic Stability & compliance Analysis</h3>
                
                <div class="results-grid">
                    <!-- Left Column: Results Table -->
                    <div>
                        <h4 style="margin-top: 0; color: var(--primary); margin-bottom: 15px;"><i class="fas fa-list-check" style="color: var(--secondary);"></i> Calculation Summary</h4>
                        <div class="table-responsive"><table class="results-table">
                            <thead>
                                <tr>
                                    <th>Calculated Metric</th>
                                    <th>Computed Value</th>
                                    <th>Applicable Limit & Status</th>
                                </tr>
                            </thead>
                            <tbody id="result-table-body">
                                <!-- Instantiated by performCalculation -->
                            </tbody>
                        </table></div>
                        
                        <!-- System Warnings & Suggestions Alert Box -->
                        <div id="alert-suggestions-box" style="margin-top: 20px; padding: 20px; border-radius: 8px;">
                            <strong style="font-size: 1.05rem; display: flex; align-items: center; gap: 8px;" id="alert-header"></strong>
                            <div id="interpretation-text" style="margin-top: 8px; font-size: 0.95rem; line-height: 1.6;"></div>
                        </div>
                    </div>

                    <!-- Right Column: Visual Charts -->
                    <div>
                        <h4 style="margin-top: 0; color: var(--primary); margin-bottom: 15px;"><i class="fas fa-chart-line" style="color: var(--secondary);"></i> Dynamic Vibration Simulation</h4>
                        <div class="chart-container">
                            <canvas id="vibCanvas" width="400" height="300" role="img" aria-label="Busbar dynamic vibration simulation canvas"></canvas>
                        </div>
                        <div style="text-align: center; margin-top: 10px; font-size: 0.85rem; color: var(--text); font-weight: 500;">
                            <span style="color: #3B82F6;">● Conductor Dynamic Deflection (Exaggerated)</span> &nbsp;&nbsp;&nbsp;
                            <span style="color: #EF4444;">● Electromechanical Force Direction</span>
                        </div>
                        
                        <div style="margin-top: 30px;">
                            <h4 style="margin-top: 0; color: var(--primary); margin-bottom: 15px;"><i class="fas fa-chart-area" style="color: var(--secondary);"></i> Optimization curve (Bending Stress vs. Span Length)</h4>
                            <div class="chart-container" style="height:220px">
                                <canvas id="optChart" role="img" aria-label="Bending stress analysis against span length"></canvas>
                            </div>
                        </div>
                    </div>
                </div>

                <!-- Step-by-Step Engineering Breakdown (12 Steps) -->
                <h4 style="margin-top: 40px; border-top: 2px solid var(--border); padding-top: 30px; font-family: Montserrat, sans-serif; font-size: 1.4rem; color: var(--primary);"><i class="fas fa-gears" style="color: var(--accent);"></i> Dynamic Step-by-Step Engineering Calculation Breakdown</h4>
                <p style="font-size: 0.95rem; color: var(--text); margin-bottom: 20px;">
                    Below is the mathematically rigorous evaluation of the active design variables following <strong>IEC 60865-1:2011</strong> and <strong>IS 8084:1976</strong>. Equations are rendered via MathJax.
                </p>
                <div id="calculation-details">
                    <!-- Loaded dynamically via performCalculation -->
                </div>

                <div class="standard-reference" style="margin-top: 25px; padding: 15px; background: rgba(30, 58, 138, 0.03); border-left: 4px solid var(--primary); font-size: 0.9rem; color: var(--text); border-radius: 0 6px 6px 0;">
                    <strong>Standards Compliance Verification:</strong> Mechanical validation is conducted per the elastic-plastic limits defined in IEC 60865-1. Thermal adiabatic checking is carried out per IS 8084 formulas. Combined stress is evaluated as the sum of main conductor global bending stress ($\sigma_m$) and sub-conductor local bending stress ($\sigma_s$).
                </div>
            </div>
        </div>

        <!-- Section 6: Standards & Applicability Section -->
        <div class="card" style="border: 1px solid var(--border);">
            <h3 style="color: var(--primary); font-family: Montserrat, sans-serif; font-size: 1.6rem; border-bottom: 2px solid var(--primary); padding-bottom: 10px; margin-top: 0;"><i class="fas fa-book" style="color: var(--accent);"></i> Approved International Standards & Applicability Rules</h3>
            <p style="font-size: 1rem; color: var(--text); line-height: 1.7;">
                Rigid busbar systems are sized according to international electrical codes to prevent electromechanical collapsing during short circuits. Below is the list of governing codes:
            </p>
            
            <div class="table-responsive"><table class="results-table" style="margin-top: 15px;">
                <thead>
                    <tr>
                        <th>Standard Designation</th>
                        <th>Scope / Key Mandates</th>
                        <th>Applicability Rules & Bounds</th>
                    </tr>
                </thead>
                <tbody>
                    <tr>
                        <td><strong>IEC 60865-1:2011</strong></td>
                        <td>Calculation of mechanical and thermal short-circuit effects. Covers rigid conductors and flexible cables.</td>
                        <td>Mandatory globally for LV, MV, and HV switchgear validation. Applies to rigid rectangual or tubular profiles with symmetrical/asymmetrical faults.</td>
                    </tr>
                    <tr>
                        <td><strong>IS 8084:1976</strong></td>
                        <td>Indian standard for busbar trunking systems. Dictates thermal short-circuit temperatures and clear clearances.</td>
                        <td>Required for utility approval and CPRI certification in India. Limits temperature to 250°C for copper and 200°C for aluminium during faults.</td>
                    </tr>
                    <tr>
                        <td><strong>ANSI/IEEE Std 605</strong></td>
                        <td>Guide for Design of Substation Rigid-Bus Structures. Focuses on mechanical loads.</td>
                        <td>Standard for North American utility substations. Combines short-circuit magnetic forces with wind, ice, and seismic loads.</td>
                    </tr>
                    <tr>
                        <td><strong>DIN EN 60865-1</strong></td>
                        <td>German national implementation of the European standard for short-circuit forces.</td>
                        <td>Directly aligned with IEC 60865-1 with specific material classifications for continental Europe.</td>
                    </tr>
                </tbody>
            </table></div>
        </div>

        <!-- Section 7: Complete Engineering Reference Section -->
        <div class="card" style="border: 1px solid var(--border);">
            <h3 style="color: var(--primary); font-family: Montserrat, sans-serif; font-size: 1.6rem; border-bottom: 2px solid var(--primary); padding-bottom: 10px; margin-top: 0;"><i class="fas fa-info-circle" style="color: var(--accent);"></i> Switchgear Design Engineering Reference</h3>
            
            <div style="display: grid; grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); gap: 20px; margin-top: 15px;">
                <div>
                    <h4 style="color: var(--secondary); margin-top: 0;"><i class="fas fa-graduation-cap"></i> What This Tool Does</h4>
                    <p style="font-size: 0.95rem; line-height: 1.6; color: var(--text);">
                        It runs a multi-physics structural and thermal validation. In the mechanical domain, it solves Euler-Bernoulli beam vibrations subjected to a dynamic Lorentz force step-function. In the thermal domain, it models adiabatic Joule heating during faults.
                    </p>
                </div>
                <div>
                    <h4 style="color: var(--secondary); margin-top: 0;"><i class="fas fa-users-cog"></i> Who Uses This Tool</h4>
                    <ul style="font-size: 0.95rem; line-height: 1.6; color: var(--text); padding-left: 20px; margin: 0;">
                        <li><strong>Switchgear Design Engineers</strong>: For panel structural validation.</li>
                        <li><strong>Consulting Electrical Engineers</strong>: Sizing busbar spans.</li>
                        <li><strong>Switchgear Panel Builders</strong>: Optimizing support spacing before CPRI tests.</li>
                        <li><strong>Utility substation designers</strong>: Validating substation structural components.</li>
                    </ul>
                </div>
                <div>
                    <h4 style="color: var(--secondary); margin-top: 0;"><i class="fas fa-medal"></i> Industrial Usefulness</h4>
                    <p style="font-size: 0.95rem; line-height: 1.6; color: var(--text);">
                        Prevents mechanical failures where busbars collapse, clash, or shear support insulators due to resonance or forces during faults. Helps select cost-effective dimensions, materials (copper vs. aluminium), and insulator spacing.
                    </p>
                </div>
            </div>
        </div>

        
        <!-- Section 7.5: Impressive Step-by-Step Mock Calculation Reference Walk-through (Moved & Redesigned) -->
        <div class="card" style="border: 1px solid var(--border); background: linear-gradient(135deg, var(--card), rgba(37,99,235,0.02)); padding: 30px; border-radius: 12px; margin-top: 30px; box-shadow: 0 4px 15px rgba(0,0,0,0.03);">
            <h3 style="color: var(--primary); font-family: Montserrat, sans-serif; font-size: 1.7rem; border-bottom: 2px solid var(--primary); padding-bottom: 12px; margin-top: 0; display: flex; align-items: center; gap: 10px;"><i class="fas fa-calculator" style="color: var(--accent);"></i> Step-by-Step Mock Calculation Reference Walk-through</h3>
            <p style="font-size: 1rem; color: var(--text); line-height: 1.8; margin-bottom: 25px;">
                To assist design engineers, computational models, and certification auditors in verifying calculation algorithms, this reference case demonstrates the complete mathematical evaluation step-by-step. Let us validate a typical continuous-span switchgear case using governing codes <strong>IEC 60865-1:2011</strong> and <strong>IS 8084:1976</strong>.
            </p>
            
            <div style="background: var(--bg); border: 1px solid var(--border); padding: 20px; border-radius: 8px; margin-bottom: 30px; border-left: 5px solid var(--secondary);">
                <strong style="color: var(--primary); font-size: 1.1rem; display: block; margin-bottom: 10px;"><i class="fas fa-sliders-h"></i> Input Parameters for the Reference Case:</strong>
                <div style="display: grid; grid-template-columns: repeat(auto-fit, minmax(220px, 1fr)); gap: 12px; font-size: 0.95rem; color: var(--text); line-height: 1.6;">
                    <div>• <strong>Fault Current ($I_k''$):</strong> $50\text{ kA}$ (RMS)</div>
                    <div>• <strong>System Frequency ($f$):</strong> $50\text{ Hz}$</div>
                    <div>• <strong>Peak Factor ($\kappa$):</strong> $2.5$</div>
                    <div>• <strong>Phase Spacing ($a$):</strong> $100\text{ mm}$ ($0.1\text{ m}$)</div>
                    <div>• <strong>Support Span ($l$):</strong> $800\text{ mm}$ ($0.8\text{ m}$)</div>
                    <div>• <strong>Beam Support:</strong> Continuous ($c=3.56, \beta=10$)</div>
                    <div>• <strong>Conductor Material:</strong> Copper ETP ($E=120\text{ GPa}$)</div>
                    <div>• <strong>Yield Strength ($R_{p0.2}$):</strong> $250\text{ MPa}$ at $20^\circ\text{C}$</div>
                    <div>• <strong>Busbar Profile:</strong> Edge-to-Edge, $1\text{ bar}$ per phase</div>
                    <div>• <strong>Dimensions ($b \times d$):</strong> $80\text{ mm} \times 10\text{ mm}$</div>
                    <div>• <strong>Design Temp ($T_{op}$):</strong> $85^\circ\text{C}$</div>
                    <div>• <strong>Fault Duration ($t_{fault}$):</strong> $1.0\text{ s}$</div>
                    <div>• <strong>Insulator cantilever rating:</strong> $10\text{ kN}$</div>
                </div>
            </div>

            <!-- Steps Grid -->
            <div style="display: flex; flex-direction: column; gap: 20px;">
                
                <!-- Step 1 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #2563EB;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #2563EB; font-size: 1.1rem;"><span style="background: rgba(37,99,235,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 1</span> Peak Short-Circuit Current ($i_p$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-bolt"></i> Peak Transient Load</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        The peak current represents the highest instantaneous current offset spike that occurs immediately after fault initiation. This peak determines the maximum electromechanical force impact.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ i_p = \kappa \cdot \sqrt{2} \cdot I_k'' = 2.5 \cdot 1.4142 \cdot 50\text{ kA} = \mathbf{176.78\text{ kA}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(37,99,235,0.08); color: #2563EB; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Computed Peak Current Value: $176.78\text{ kA}$
                    </div>
                </div>

                <!-- Step 2 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #0891B2;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #0891B2; font-size: 1.1rem;"><span style="background: rgba(8,145,178,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 2</span> Peak Electromechanical Force ($F_m$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-magnet"></i> Lorentz Force Equation</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Short-circuit currents in adjacent phases flow in opposite directions, inducing a strong repulsive magnetic force. For three-phase systems, the center conductor experiences the worst-case force under a line-to-line fault condition.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ F_m = \frac{\mu_0}{2\pi} \cdot \frac{\sqrt{3}}{2} \cdot \frac{i_p^2}{a} = 2 \cdot 10^{-7} \cdot 0.866 \cdot \frac{(176.78 \cdot 10^3)^2}{0.1} = \mathbf{54,126\text{ N/m}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(8,145,178,0.08); color: #0891B2; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Peak Mutual Force: $54,126\text{ N/m}$ ($5.42\text{ tonnes per meter}$)
                    </div>
                </div>

                <!-- Step 3 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #059669;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #059669; font-size: 1.1rem;"><span style="background: rgba(5,150,105,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 3</span> Section Moment of Inertia ($I_{tot}$) & Section Modulus ($Z_{tot}$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-ruler-combined"></i> Geometric Properties</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Moment of Inertia ($I$) represents resistance to deflection, and Section Modulus ($Z$) determines resistance to bending stress. In an Edge-to-Edge orientation, the bar bends about its major axis ($h=b$, $w=d$), maximizing rigidity.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ I_{tot} = \frac{d \cdot b^3}{12} = \frac{0.01 \cdot 0.08^3}{12} = \mathbf{4.267 \cdot 10^{-7}\text{ m}^4} $$
                        $$ Z_{tot} = \frac{d \cdot b^2}{6} = \frac{0.01 \cdot 0.08^2}{6} = \mathbf{1.067 \cdot 10^{-5}\text{ m}^3} $$
                    </div>
                    <div style="display: inline-block; background: rgba(5,150,105,0.08); color: #059669; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Active Section Modulus ($Z_{tot}$): $1.067 \cdot 10^{-5}\text{ m}^3$
                    </div>
                </div>

                <!-- Step 4 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #4F46E5;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #4F46E5; font-size: 1.1rem;"><span style="background: rgba(79,70,229,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 4</span> Conductor Mass per Unit Length ($m'$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-weight-hanging"></i> Mass Distribution</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Calculates the linear density of the phase layout. Heavy copper conductors possess high mass, which influences natural frequency and vibration behaviors.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ m' = n \cdot b \cdot d \cdot \rho = 1 \cdot 0.08 \cdot 0.01 \cdot 8900 = \mathbf{7.12\text{ kg/m}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(79,70,229,0.08); color: #4F46E5; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Total Conductor Mass: $7.12\text{ kg/m}$
                    </div>
                </div>

                <!-- Step 5 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #EA580C;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #EA580C; font-size: 1.1rem;"><span style="background: rgba(234,88,12,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 5</span> Mechanical Natural Frequency ($f_c$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-wave-square"></i> Vibration Analysis</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Determines the fundamental resonant frequency of the busbar beam span. Continuous multi-span beams utilize the stiffness coefficient $c = 3.56$.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ f_c = \frac{c}{l^2} \cdot \sqrt{\frac{E \cdot I_{tot}}{m'}} = \frac{3.56}{0.8^2} \cdot \sqrt{\frac{120 \cdot 10^9 \cdot 4.267 \cdot 10^{-7}}{7.12}} = \mathbf{471.97\text{ Hz}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(234,88,12,0.08); color: #EA580C; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Natural Frequency: $471.97\text{ Hz}$ (Well above 50/100 Hz harmonics)
                    </div>
                </div>

                <!-- Step 6 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #DB2777;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #DB2777; font-size: 1.1rem;"><span style="background: rgba(219,39,119,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 6</span> Dynamic Amplification Factors ($V_F, V_{\sigma}$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-expand-arrows-alt"></i> IEC 60865 Resonance Checks</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Dynamic factors account for structural resonance. Since the frequency ratio $\eta = f_c/f = 471.97/50 = 9.44$ is far from $1.0$ (supply frequency) and $2.0$ (double supply frequency force harmonic), no dynamic amplification occurs.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ \text{Ratio } \eta = 9.44 \ge 2.0 \Rightarrow V_F = 1.0, \quad V_{\sigma} = 1.0 $$
                    </div>
                    <div style="display: inline-block; background: rgba(219,39,119,0.08); color: #DB2777; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        No resonance amplification: $V_F = V_\sigma = 1.0$
                    </div>
                </div>

                <!-- Step 7 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #10B981;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #10B981; font-size: 1.1rem;"><span style="background: rgba(16,185,129,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 7</span> Main Conductor Bending stress ($\sigma_m$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-bezier-curve"></i> Bending Stress Sizing</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Evaluates the bending stress generated in the conductor beam under the peak force. Moment factor $\beta = 10$ is applied for continuous beams.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ M_m = \frac{F_m \cdot l^2}{\beta} = \frac{54126 \cdot 0.8^2}{10} = 3464.06\text{ N}\cdot\text{m} $$
                        $$ \sigma_m = V_{\sigma} \cdot \frac{M_m}{Z_{tot}} = 1.0 \cdot \frac{3464.06}{1.067 \cdot 10^{-5}} = \mathbf{324.66\text{ MPa}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(16,185,129,0.08); color: #10B981; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Conductor Bending Stress: $324.66\text{ MPa}$
                    </div>
                </div>

                <!-- Step 8 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #7C3AED;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #7C3AED; font-size: 1.1rem;"><span style="background: rgba(124,58,237,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 8</span> Material Yield strength Temperature Correction</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-temperature-high"></i> Temperature De-rating</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Metals soften at higher operational temperatures. Copper yield strength de-rates by $0.1\%\text{ per } ^\circ\text{C}$ above $20^\circ\text{C}$. Allowable stress includes a plasticity multiplier $q = 1.5$.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ R_{p0.2}(85^\circ\text{C}) = 250 \cdot [1 - 0.001 \cdot (85 - 20)] = \mathbf{233.75\text{ MPa}} $$
                        $$ \sigma_{limit} = q \cdot R_{p0.2}(85^\circ\text{C}) = 1.5 \cdot 233.75 = \mathbf{350.63\text{ MPa}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(124,58,237,0.08); color: #7C3AED; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Allowable Stress Limit: $350.63\text{ MPa}$ &nbsp;|&nbsp; Verdict: $\mathbf{324.66 \le 350.63 \Rightarrow \text{PASS}}$
                    </div>
                </div>

                <!-- Step 9 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #DC2626;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #DC2626; font-size: 1.1rem;"><span style="background: rgba(220,38,38,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 9</span> Insulator Cantilever Reaction Force ($F_d$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-skull-crossbones"></i> Insulator Shear Sizing</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        The dynamic forces are transmitted to the support insulators. Middle supports on continuous beams carry a reaction load factor $\alpha_{react} = 1.1$.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ F_d = V_F \cdot \alpha_{react} \cdot F_m \cdot l = 1.0 \cdot 1.1 \cdot 54126 \cdot 0.8 = \mathbf{47,630.88\text{ N}} = \mathbf{47.63\text{ kN}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(220,38,38,0.08); color: #DC2626; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Cantilever Load: $47.63\text{ kN}$ &nbsp;|&nbsp; Limit: $10\text{ kN}$ &nbsp;|&nbsp; Verdict: $\mathbf{47.63 &gt; 10 \Rightarrow \text{FAIL}}$
                    </div>
                </div>

                <!-- Step 10 -->
                <div style="background: var(--card); border: 1px solid var(--border); border-radius: 8px; padding: 20px; box-shadow: 0 2px 5px rgba(0,0,0,0.02); border-left: 4px solid #D97706;">
                    <div style="display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; flex-wrap: wrap; gap: 10px;">
                        <span style="font-weight: 700; color: #D97706; font-size: 1.1rem;"><span style="background: rgba(217,119,6,0.1); padding: 4px 10px; border-radius: 4px; margin-right: 8px;">STEP 10</span> Adiabatic Temperature Rise ($\Delta T$) & final Temp ($T_{final}$)</span>
                        <span style="font-size: 0.85rem; color: #64748B; font-weight: 600;"><i class="fas fa-fire"></i> Sizing IS 8084</span>
                    </div>
                    <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0 0 12px 0;">
                        Evaluates the short-circuit thermal stability under adiabatic heating assumptions. Resistivity is de-rated dynamically at $85^\circ\text{C}$ to $\rho_{res} = 2.16 \cdot 10^{-8}\ \Omega\cdot\text{m}$.
                    </p>
                    <div style="background: var(--bg); padding: 12px; border-radius: 6px; font-family: monospace; font-size: 1rem; margin-bottom: 10px;">
                        $$ \Delta T = \frac{\rho_{res} \cdot (I_k'')^2 \cdot t_{fault}}{A_{tot}^2 \cdot \rho \cdot c_p} = \frac{2.16 \cdot 10^{-8} \cdot (50 \cdot 10^3)^2 \cdot 1.0}{(8.0 \cdot 10^{-4})^2 \cdot 8900 \cdot 385} = \mathbf{24.62^\circ\text{C}} $$
                        $$ T_{final} = T_{op} + \Delta T = 85 + 24.62 = \mathbf{109.62^\circ\text{C}} $$
                    </div>
                    <div style="display: inline-block; background: rgba(217,119,6,0.08); color: #D97706; padding: 4px 12px; border-radius: 4px; font-size: 0.9rem; font-weight: 700;">
                        Final Temperature: $109.62^\circ\text{C}$ &nbsp;|&nbsp; Limit: $250^\circ\text{C}$ &nbsp;|&nbsp; Verdict: $\mathbf{109.62 \le 250 \Rightarrow \text{PASS}}$
                    </div>
                </div>

            </div>
        </div>

        <!-- Section 8: FAQ Section (10 detailed questions with custom SVGs) -->
        <div class="card" style="border: 1px solid var(--border);">
            <h3 style="color: var(--primary); font-family: Montserrat, sans-serif; font-size: 1.7rem; border-bottom: 2px solid var(--primary); padding-bottom: 10px; margin-top: 0; text-align: center;"><i class="fas fa-question-circle" style="color: var(--accent);"></i> Frequently Asked Questions (FAQ) & Design Tutorials</h3>
            <p style="text-align: center; font-size: 1.1rem; color: var(--text); margin-bottom: 30px;">
                Deep dives and vector schematics explaining rigid conductor forces under short-circuits.
            </p>
            
            <div class="faq-list-container" style="max-width: 1050px; margin: 0 auto; display: flex; flex-direction: column; gap: 20px;">
                
                <!-- FAQ 1 -->
                <div class="faq-details">
                    <h4>1. Why is the Peak Current ($i_p$) more critical than RMS ($I_k''$) for busbar forces?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            Electromechanical force is directly proportional to the square of the instantaneous current ($F \propto i^2$). Because short-circuit currents are highly asymmetrical in the first few milliseconds due to transient DC offsets, the absolute highest force occurs at the very first peak of the fault waveform. RMS current is valuable for thermal sizing (heating), but the peak current determines the maximum bending moment and insulator shear force.
                        </p>
                        <!-- Inline SVG Diagram -->
                        <div style="text-align: center; margin-top: 15px;">
                            <svg width="320" height="120" style="background:#f1f5f9; border-radius:6px; border: 1px solid var(--border);" aria-label="Fault current waveform diagram">
                                <path d="M 10 60 L 310 60" stroke="#94a3b8" stroke-width="1.5" />
                                <path d="M 20 10 L 20 110" stroke="#94a3b8" stroke-width="1.5" />
                                <text x="15" y="15" font-size="10" font-weight="bold" fill="#475569">Current</text>
                                <text x="290" y="72" font-size="10" fill="#475569">Time</text>
                                <!-- Waveform -->
                                <path d="M 20 60 Q 40 -30 65 80 T 110 50 T 155 70 T 200 55 T 245 65 T 290 60" fill="none" stroke="#2563EB" stroke-width="2" />
                                <!-- Peak point -->
                                <circle cx="40" cy="18" r="4" fill="#EF4444" />
                                <text x="50" y="18" font-size="10" font-weight="bold" fill="#EF4444">ip (Peak Current)</text>
                                <!-- RMS line -->
                                <path d="M 20 40 L 300 40" stroke="#10B981" stroke-width="1" stroke-dasharray="3,3" />
                                <text x="210" y="36" font-size="9" fill="#10B981">Ik'' (Symmetrical RMS)</text>
                            </svg>
                        </div>
                    </div>
                </div>

                <!-- FAQ 2 -->
                <div class="faq-details">
                    <h4>2. What happens if the busbar's mechanical Natural Frequency ($f_c$) aligns with system frequency?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            If $f_c$ is close to the supply frequency ($f$) or twice the supply frequency ($2f$), resonance occurs. In a 50Hz AC system, the electromagnetic force oscillates at 100Hz because the force ($F \propto i^2$) peaks twice per current cycle. If $f_c \approx 100\text{Hz}$ (or $120\text{Hz}$ in a 60Hz system), the mechanical deflection will multiply, leading to high bending stresses ($\sigma_{tot}$) and support insulator breakage.
                        </p>
                        <div style="text-align: center; margin-top: 15px;">
                            <svg width="320" height="120" style="background:#f1f5f9; border-radius:6px; border: 1px solid var(--border);" aria-label="Mechanical resonance curve">
                                <path d="M 20 110 L 300 110" stroke="#94a3b8" stroke-width="1" />
                                <path d="M 25 10 L 25 110" stroke="#94a3b8" stroke-width="1" />
                                <!-- Resonance curve -->
                                <path d="M 25 100 Q 140 100 150 15 Q 160 100 280 100" fill="none" stroke="#EF4444" stroke-width="2" />
                                <!-- Peak markers -->
                                <line x1="150" y1="15" x2="150" y2="110" stroke="#475569" stroke-width="1" stroke-dasharray="2,2" />
                                <text x="155" y="25" font-size="10" font-weight="bold" fill="#EF4444">Resonance (fc = 2f)</text>
                                <text x="15" y="15" font-size="10" fill="#475569">V_sigma (Dynamic factor)</text>
                                <text x="240" y="105" font-size="10" fill="#475569">Frequency ratio (fc/f)</text>
                            </svg>
                        </div>
                    </div>
                </div>

                <!-- FAQ 3 -->
                <div class="faq-details">
                    <h4>3. What is the significance of the Plasticity Factor ($q$) in IEC 60865-1?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            The plasticity factor ($q$) accounts for the redistribution of bending stresses inside the conductor during yield conditions. Standard structural steel design remains within the linear elastic region. Because a short circuit is a rare, transient fault, IEC 60865-1 allows for limited plastic deformation of the outer fibers of the busbar. For rectangular busbars, $q=1.5$, which increases the allowable stress limit to $1.5 \times R_{p0.2}$, saving material weight.
                        </p>
                        <div style="text-align: center; margin-top: 15px;">
                            <svg width="320" height="120" style="background:#f1f5f9; border-radius:6px; border: 1px solid var(--border);" aria-label="Bending stress distribution diagram">
                                <!-- Rectangular cross section -->
                                <rect x="30" y="20" width="40" height="80" fill="#E2E8F0" stroke="#475569" stroke-width="1.5" />
                                <line x1="10" y1="60" x2="90" y2="60" stroke="#94a3b8" stroke-width="1" stroke-dasharray="3,3" />
                                <!-- Elastic stress -->
                                <line x1="150" y1="20" x2="150" y2="100" stroke="#475569" stroke-width="1.5" />
                                <path d="M 120 20 L 150 60 L 180 100" stroke="#2563EB" stroke-width="1.5" />
                                <text x="110" y="35" font-size="9" fill="#2563EB">Elastic (linear)</text>
                                <!-- Plastic stress -->
                                <line x1="260" y1="20" x2="260" y2="100" stroke="#475569" stroke-width="1.5" />
                                <path d="M 230 20 L 230 40 L 260 60 L 290 80 L 290 100" stroke="#10B981" stroke-width="2" />
                                <text x="210" y="30" font-size="9" fill="#10B981">Plastic (q = 1.5)</text>
                            </svg>
                        </div>
                    </div>
                </div>

                <!-- FAQ 4 -->
                <div class="faq-details">
                    <h4>4. How does busbar orientation (Edge-to-Edge vs. Flat-Facing) impact short-circuit performance?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            Orientation determines the axis of bending and the corresponding Moment of Inertia ($I$) and Section Modulus ($Z$). 
                            <br>• In <strong>Edge-to-Edge (Strong Axis)</strong>, the force acts parallel to the width ($b$), meaning the busbar behaves as a deep beam. This maximizes structural stiffness and reduces dynamic stress.
                            <br>• In <strong>Flat-Facing (Weak Axis)</strong>, the force acts parallel to the thickness ($d$). Bending resistance is low, which can lead to high mechanical stresses and deflection.
                        </p>
                        <div style="text-align: center; margin-top: 15px;">
                            <svg width="320" height="120" style="background:#f1f5f9; border-radius:6px; border: 1px solid var(--border);" aria-label="Busbar bending axes diagram">
                                <!-- Edge to edge -->
                                <rect x="40" y="20" width="15" height="70" fill="#EF4444" stroke="#0F172A" />
                                <path d="M 20 55 L 75 55" stroke="#DC2626" stroke-width="2" marker-end="url(#arrow)" />
                                <text x="15" y="105" font-size="10" font-weight="bold" fill="#EF4444">Edge-to-Edge (Strong Axis)</text>
                                
                                <!-- Flat facing -->
                                <rect x="210" y="50" width="70" height="15" fill="#3B82F6" stroke="#0F172A" />
                                <path d="M 245 20 L 245 45" stroke="#DC2626" stroke-width="2" marker-end="url(#arrow)" />
                                <text x="180" y="105" font-size="10" font-weight="bold" fill="#3B82F6">Flat-Facing (Weak Axis)</text>
                            </svg>
                        </div>
                    </div>
                </div>

                <!-- FAQ 5 -->
                <div class="faq-details">
                    <h4>5. How do multi-conductor phases (e.g. 2 or 3 bars per phase) affect calculations?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            Multi-conductor phases are used to increase the continuous ampacity rating of switchgear. However, during a short circuit, these sub-conductors experience both main forces ($F_m$) pushing the phases apart and sub-conductor forces ($F_s$) that attract the bars of the same phase together. Insulating spacers are installed along the span length to prevent clashing and local bending failures.
                        </p>
                        <div style="text-align: center; margin-top: 15px;">
                            <svg width="320" height="120" style="background:#f1f5f9; border-radius:6px; border: 1px solid var(--border);" aria-label="Multi-conductor phase forces">
                                <!-- Sub conductor 1 -->
                                <rect x="80" y="25" width="12" height="70" fill="#F59E0B" stroke="#0F172A" />
                                <!-- Sub conductor 2 -->
                                <rect x="130" y="25" width="12" height="70" fill="#F59E0B" stroke="#0F172A" />
                                <!-- Spacer -->
                                <rect x="92" y="50" width="38" height="10" fill="#64748B" stroke="#0F172A" />
                                <!-- Attracting force arrows -->
                                <path d="M 75 60 L 92 60" stroke="#DC2626" stroke-width="1.5" />
                                <path d="M 147 60 L 130 60" stroke="#DC2626" stroke-width="1.5" />
                                <text x="105" y="85" font-size="9" fill="#475569">Spacer (ls)</text>
                                <text x="105" y="20" font-size="9" font-weight="bold" fill="#DC2626">Attraction (Fs)</text>
                            </svg>
                        </div>
                    </div>
                </div>

                <!-- FAQ 6 -->
                <div class="faq-details">
                    <h4>6. How is the cantilever strength rating of insulators factored into the design?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            Insulators support the busbar structurally. During a fault, the electromagnetic force is transferred to the insulators. The dynamic force on the support ($F_d$) is calculated by applying the force dynamic factor ($V_F$) and the beam reaction factor ($\alpha_{react}$) to the peak force. This force ($F_d$) must remain below the rated cantilever strength of the insulator ($F_{cant}$) to prevent mechanical failure.
                        </p>
                        <div style="text-align: center; margin-top: 15px;">
                            <svg width="320" height="120" style="background:#f1f5f9; border-radius:6px; border: 1px solid var(--border);" aria-label="Insulator cantilever load diagram">
                                <!-- Base -->
                                <rect x="130" y="95" width="60" height="15" fill="#64748B" />
                                <!-- Insulator -->
                                <rect x="145" y="30" width="30" height="65" fill="#94A3B8" rx="3" />
                                <!-- Busbar section -->
                                <rect x="135" y="15" width="50" height="15" fill="#EF4444" />
                                <!-- Force Arrow -->
                                <path d="M 100 22 L 130 22" stroke="#DC2626" stroke-width="3" />
                                <text x="110" y="14" font-size="9" font-weight="bold" fill="#DC2626">Fd (Force)</text>
                                <text x="145" y="65" font-size="9" fill="#1E293B" font-weight="bold">Insulator</text>
                            </svg>
                        </div>
                    </div>
                </div>

                <!-- FAQ 7 -->
                <div class="faq-details">
                    <h4>7. Why is the center support reaction factor ($\alpha_{react} = 1.1$) higher for continuous beams?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            A continuous beam distributed over multiple spans behaves differently from a simple single-span beam. Due to continuous moment distribution across intermediate supports, the middle support carries more load than the outer supports. IEC 60865-1 accounts for this by applying a reaction factor ($\alpha_{react} = 1.1$ or $1.25$ for multiple spans), increasing the design load on intermediate insulators.
                        </p>
                    </div>
                </div>

                <!-- FAQ 8 -->
                <div class="faq-details">
                    <h4>8. What is the impact of operational temperature on busbar short-circuit capacity?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            As the operating temperature of a conductor increases, its mechanical yield strength ($R_{p0.2}$) decreases. If a busbar is running at its maximum continuous operating temperature of 85°C or 105°C, its yield strength can drop by 10% to 15% compared to its value at 20°C. This calculator dynamically scales the allowable stress limit based on the temperature coefficient of the chosen material.
                        </p>
                    </div>
                </div>

                <!-- FAQ 9 -->
                <div class="faq-details">
                    <h4>9. What is the thermal short-circuit sizing verification?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            A short-circuit event generates heat ($I^2 R$) in the busbar. Because the event occurs over a short duration (0.1 to 3 seconds), this process is modeled as adiabatic, meaning no heat escapes to the surrounding air. The resulting temperature rise ($\Delta T$) is calculated to verify that the final conductor temperature does not exceed the standard limits (250°C for copper, 200°C for aluminium) to prevent material softening.
                        </p>
                    </div>
                </div>

                <!-- FAQ 10 -->
                <div class="faq-details">
                    <h4>10. How can I resolve a design failure where the busbar fails mechanical stress tests?</h4>
                    <div class="faq-answer-content">
                        <p style="font-size: 0.95rem; color: var(--text); line-height: 1.6; margin: 0;">
                            Several adjustments can resolve mechanical stress failures:
                            <br>1. <strong>Reduce Span ($l$)</strong>: The bending moment is proportional to $l^2$. Even a small reduction in span length will lower stress levels.
                            <br>2. <strong>Increase Phase Spacing ($a$)</strong>: This directly reduces the peak electromagnetic force ($F_m$).
                            <br>3. <strong>Increase Width ($b$) or Thickness ($d$)</strong>: This increases the Section Modulus ($Z$), which lowers the bending stress.
                            <br>4. <strong>Modify Orientation</strong>: Switch from flat-facing to edge-to-edge orientation.
                        </p>
                    </div>
                </div>

            </div>
        </div>

        <!-- Section 9: Embed Widget -->
        <div id="embed-widget-section" style="margin-top: 40px; padding: 25px; background: linear-gradient(135deg, #0f172a 0%, #1e293b 100%); border-radius: 12px; border: 1px solid #334155; display: flex; flex-direction: column; gap: 15px; box-shadow: 0 10px 15px -3px rgba(0, 0, 0, 0.2); position: relative; overflow: hidden; max-width: 950px; margin-left: auto; margin-right: auto;">
            <div style="position: absolute; top: -50px; right: -50px; width: 150px; height: 150px; background: radial-gradient(circle, rgba(56,189,248,0.15) 0%, rgba(0,0,0,0) 70%); border-radius: 50%;"></div>
            
            <div style="display: flex; align-items: flex-start; gap: 15px; z-index: 1; flex-wrap: wrap;">
                <div style="background: rgba(56,189,248,0.1); padding: 12px; border-radius: 12px; border: 1px solid rgba(56,189,248,0.2);">
                    <i class="fas fa-rocket" style="color: #38bdf8; font-size: 1.5rem;"></i>
                </div>
                <div style="flex: 1; min-width: 300px;">
                    <h3 style="margin-top: 0; font-size: 1.3rem; color: #f8fafc; margin-bottom: 8px; font-weight: 700;">Empower Your Engineering Team</h3>
                    <p style="color: #cbd5e1; font-size: 0.95rem; line-height: 1.5; margin-bottom: 0;">
                        Embed this industrial-grade IEC 60865-1 & IS 8084 calculator directly into your engineering portal. 
                        <strong>Validate switchgear stability</strong>, <strong>optimize insulator spacing</strong>, and ensure project-wide code compliance.
                    </p>
                    <div style="display: flex; gap: 10px; margin-top: 12px; flex-wrap: wrap;">
                        <span style="background: rgba(16, 185, 129, 0.1); color: #10b981; padding: 4px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; border: 1px solid rgba(16, 185, 129, 0.2);"><i class="fas fa-check-circle" style="margin-right: 4px;"></i>Zero Maintenance</span>
                        <span style="background: rgba(16, 185, 129, 0.1); color: #10b981; padding: 4px 8px; border-radius: 4px; font-size: 0.8rem; font-weight: 600; border: 1px solid rgba(16, 185, 129, 0.2);"><i class="fas fa-check-circle" style="margin-right: 4px;"></i>100% Free Forever</span>
                    </div>
                </div>
            </div>

            <div style="background: #020617; padding: 12px; border-radius: 8px; border: 1px solid #334155; display: flex; align-items: center; gap: 10px; z-index: 1; flex-wrap: wrap;">
                <div style="color: #94a3b8; font-family: monospace; font-size: 0.85rem; padding-left: 5px; white-space: nowrap;"><i class="fas fa-code"></i> Embed Code:</div>
                <input type="text" readonly value="<iframe src=&quot;https://designcalculators.co.in/busbarshortcircuit.html&quot; width=&quot;100%&quot; height=&quot;800&quot; style=&quot;border:none; border-radius: 8px; box-shadow: 0 4px 12px rgba(0,0,0,0.1);&quot;></iframe>" style="flex-grow: 1; min-width: 150px; padding: 8px 12px; border: 1px solid #475569; border-radius: 4px; font-family: monospace; font-size: 0.8rem; background: #0f172a; color: #a5b4fc; outline: none;" onclick="this.select();">
                <button onclick="navigator.clipboard.writeText('<iframe src=\'https://designcalculators.co.in/busbarshortcircuit.html\' width=\'100%\' height=\'800\' style=\'border:none; border-radius: 8px; box-shadow: 0 4px 12px rgba(0,0,0,0.1);\'></iframe>'); alert('Embed code copied successfully!');" style="background: #3b82f6; color: white; border: none; padding: 8px 16px; border-radius: 4px; cursor: pointer; font-size: 0.9rem; font-weight: 600; white-space: nowrap;"><i class="fas fa-copy" style="margin-right: 6px;"></i>Copy</button>
            </div>
        </div>
    </main>
    <section style="padding: 60px 0; background: linear-gradient(to bottom, var(--bg-color, #f8fafc), var(--card-bg, #ffffff)); border-top: 1px solid var(--border-color, #e2e8f0);">
        <div class="container">
            <div style="text-align: center; max-width: 700px; margin: 0 auto 40px auto;">
                <h2 style="font-size: 2rem; color: var(--heading-color, #1e293b); margin-bottom: 15px;"><i class="fas fa-layer-group" style="color: var(--primary-color, #3b82f6);"></i> Level Up Your Engineering</h2>
                <p style="font-size: 1.1rem; color: var(--text-color, #475569); line-height: 1.6;">Don't stop at just the mechanical stability. Complete your entire power distribution design portfolio with our suite of specialized, high-accuracy electrical tools.</p>
            </div>
            
            <div style="display: grid; grid-template-columns: repeat(auto-fit, minmax(300px, 1fr)); gap: 25px; max-width: 1000px; margin: 0 auto;">
                
                <!-- Card 1 -->
                <a href="/busbarampacity" style="text-decoration: none; display: flex; flex-direction: column; background: var(--card-bg, #ffffff); border: 1px solid var(--border-color, #e2e8f0); border-radius: 12px; padding: 25px; transition: all 0.3s ease; box-shadow: 0 4px 6px rgba(0,0,0,0.05);" onmouseover="this.style.transform='translateY(-5px)'; this.style.boxShadow='0 12px 20px rgba(0,0,0,0.1)'; this.style.borderColor='var(--primary-color, #3b82f6)';" onmouseout="this.style.transform='none'; this.style.boxShadow='0 4px 6px rgba(0,0,0,0.05)'; this.style.borderColor='var(--border-color, #e2e8f0)';">
                    <div style="display: flex; align-items: center; gap: 15px; margin-bottom: 15px;">
                        <div style="background: rgba(59, 130, 246, 0.1); color: var(--primary-color, #3b82f6); width: 50px; height: 50px; border-radius: 12px; display: flex; align-items: center; justify-content: center; font-size: 1.5rem;">
                            <i class="fas fa-temperature-high"></i>
                        </div>
                        <h3 style="margin: 0; font-size: 1.2rem; color: var(--heading-color, #1e293b);">Busbar Ampacity</h3>
                    </div>
                    <p style="margin: 0 0 20px 0; color: var(--text-color, #64748b); font-size: 0.95rem; line-height: 1.5; flex-grow: 1;">Ensure thermal stability. Calculate current carrying capacity based on temperature rise, mounting, and material emissivity.</p>
                    <div style="color: var(--primary-color, #3b82f6); font-weight: bold; font-size: 0.95rem; display: flex; align-items: center; gap: 5px;">
                        Try Calculator <i class="fas fa-arrow-right"></i>
                    </div>
                </a>

                <!-- Card 2 -->
                <a href="/grounding" style="text-decoration: none; display: flex; flex-direction: column; background: var(--card-bg, #ffffff); border: 1px solid var(--border-color, #e2e8f0); border-radius: 12px; padding: 25px; transition: all 0.3s ease; box-shadow: 0 4px 6px rgba(0,0,0,0.05);" onmouseover="this.style.transform='translateY(-5px)'; this.style.boxShadow='0 12px 20px rgba(0,0,0,0.1)'; this.style.borderColor='#10b981';" onmouseout="this.style.transform='none'; this.style.boxShadow='0 4px 6px rgba(0,0,0,0.05)'; this.style.borderColor='var(--border-color, #e2e8f0)';">
                    <div style="display: flex; align-items: center; gap: 15px; margin-bottom: 15px;">
                        <div style="background: rgba(16, 185, 129, 0.1); color: #10b981; width: 50px; height: 50px; border-radius: 12px; display: flex; align-items: center; justify-content: center; font-size: 1.5rem;">
                            <i class="fas fa-earth-africa"></i>
                        </div>
                        <h3 style="margin: 0; font-size: 1.2rem; color: var(--heading-color, #1e293b);">Grounding System Design</h3>
                    </div>
                    <p style="margin: 0 0 20px 0; color: var(--text-color, #64748b); font-size: 0.95rem; line-height: 1.5; flex-grow: 1;">Design safe earthing grids. Calculate grid resistance and touch/step voltages per IEEE 80 standards for industrial safety.</p>
                    <div style="color: #10b981; font-weight: bold; font-size: 0.95rem; display: flex; align-items: center; gap: 5px;">
                        Try Calculator <i class="fas fa-arrow-right"></i>
                    </div>
                </a>

                <!-- Card 3 -->
                <a href="/short-circuit" style="text-decoration: none; display: flex; flex-direction: column; background: var(--card-bg, #ffffff); border: 1px solid var(--border-color, #e2e8f0); border-radius: 12px; padding: 25px; transition: all 0.3s ease; box-shadow: 0 4px 6px rgba(0,0,0,0.05);" onmouseover="this.style.transform='translateY(-5px)'; this.style.boxShadow='0 12px 20px rgba(0,0,0,0.1)'; this.style.borderColor='#f59e0b';" onmouseout="this.style.transform='none'; this.style.boxShadow='0 4px 6px rgba(0,0,0,0.05)'; this.style.borderColor='var(--border-color, #e2e8f0)';">
                    <div style="display: flex; align-items: center; gap: 15px; margin-bottom: 15px;">
                        <div style="background: rgba(245, 158, 11, 0.1); color: #f59e0b; width: 50px; height: 50px; border-radius: 12px; display: flex; align-items: center; justify-content: center; font-size: 1.5rem;">
                            <i class="fas fa-bolt"></i>
                        </div>
                        <h3 style="margin: 0; font-size: 1.2rem; color: var(--heading-color, #1e293b);">Short Circuit Current</h3>
                    </div>
                    <p style="margin: 0 0 20px 0; color: var(--text-color, #64748b); font-size: 0.95rem; line-height: 1.5; flex-grow: 1;">Determine fault levels. Calculate symmetrical and asymmetrical fault currents for transformer and feeder protection sizing.</p>
                    <div style="color: #f59e0b; font-weight: bold; font-size: 0.95rem; display: flex; align-items: center; gap: 5px;">
                        Try Calculator <i class="fas fa-arrow-right"></i>
                    </div>
                </a>

            </div>
        </div>
    </section>
    

    
    <!-- Standard Engineering FAQ Section -->
    <section class="faq-section" style="margin: 40px 0;">
        <div class="container">
            <div class="section-header" style="text-align: center; margin-bottom: 30px;">
                <h2>Frequently Asked Questions</h2>
                <p>Common questions about this engineering tool</p>
            </div>
            <div class="faq-list">
                <div class="faq-item">
                    <div class="faq-question">
                        <span>1. Is this IEC 60865 Busbar Force &amp; Dynamic calculator free to use?</span>
                        <i class="fas fa-chevron-down faq-icon"></i>
                    </div>
                    <div class="faq-answer">
                        <p>Yes, the IEC 60865 Busbar Force &amp; Dynamic is 100% free to use online with no registration, subscription, or software installation required. You can run unlimited calculations directly in your browser.</p>
                    </div>
                </div>
                <div class="faq-item">
                    <div class="faq-question">
                        <span>2. What engineering standards does this tool follow?</span>
                        <i class="fas fa-chevron-down faq-icon"></i>
                    </div>
                    <div class="faq-answer">
                        <p>This tool is developed following internationally recognized engineering codes and industrial standards (such as IEC, IEEE, ISA, ASME, and API where applicable). Formula implementations are verified against established engineering design practices.</p>
                    </div>
                </div>
                <div class="faq-item">
                    <div class="faq-question">
                        <span>3. Can I use these results for professional design?</span>
                        <i class="fas fa-chevron-down faq-icon"></i>
                    </div>
                    <div class="faq-answer">
                        <p>The calculations provided by the IEC 60865 Busbar Force &amp; Dynamic are intended for engineering estimation, preliminary design, and verification purposes. While formulas strictly adhere to published technical standards, final project designs for construction or safety-critical applications should always be reviewed and approved by a licensed professional engineer (PE).</p>
                    </div>
                </div>
            </div>
        </div>
    </section>
<section class="related-tools-section">
        <div class="container" style="max-width: 1200px; margin: 0 auto; padding: 0 20px;">
            <h2 class="related-tools-title">Related Engineering Tools</h2>
            <p class="related-tools-subtitle">Explore complementary engineering calculators to streamline your design verification and calculations.</p>
            <div class="related-grid">
                <a href="/busbarampacity" class="related-card">
                    <h3><i class="fas fa-grip-lines"></i> Industrial Busbar Ampacity Calculator</h3>
                    <p>Commercial-grade Busbar Ampacity Calculator. Calculate current carrying capacity for Copper and Aluminum busbars based on thermal limits (DIN 43671).</p>
                    <div class="action-link">Open Calculator <i class="fas fa-arrow-right"></i></div>
                </a>
                <a href="/short-circuit" class="related-card">
                    <h3><i class="fas fa-bolt"></i> Advanced Short Circuit &amp; Fault Current</h3>
                    <p>Commercial-grade Short Circuit Calculator using Symmetrical Components (Per-Unit Method). Calculates 3-Phase, SLG, LL, DLG faults, Peak Latching Cu...</p>
                    <div class="action-link">Open Calculator <i class="fas fa-arrow-right"></i></div>
                </a>
                <a href="/arcflash" class="related-card">
                    <h3><i class="fas fa-user-shield"></i> Arc Flash Calculator - IEEE 1584-2018</h3>
                    <p>Commercial-grade Arc Flash Calculator based on IEEE 1584-2018. Calculate Incident Energy, Arc Flash Boundary, and generate NFPA 70E labels.</p>
                    <div class="action-link">Open Calculator <i class="fas fa-arrow-right"></i></div>
                </a>
            </div>
        </div>
    </section>
    
<footer>
        <div class="container">
            <div class="footer-content">
                <div class="footer-left">
                    <a href="/" class="footer-logo">
                        <img src="logo.png" alt="Design Calculators Logo" loading="lazy" decoding="async">
                        <span class="footer-logo-text">Design Calculators</span>
                    </a>
                    <p class="footer-description">A comprehensive engineering calculator hub based on IEC, IEEE, and
                        global standards.</p>
                    <div class="social-buttons">
                        <a href="https://www.linkedin.com/shareArticle?mini=true&url=https://designcalculators.co.in"
                            target="_blank" rel="noopener noreferrer" class="social-btn linkedin"
                            aria-label="LinkedIn"><i class="fab fa-linkedin-in"></i></a>
                        <a href="https://www.youtube.com/@designcalculators" target="_blank" rel="noopener noreferrer"
                            class="social-btn youtube" aria-label="YouTube"><i class="fab fa-youtube"></i></a>
                        <a href="https://twitter.com/intent/tweet?url=https://designcalculators.co.in&text=Check%20out%20this%20amazing%20engineering%20calculator%20hub!"
                            target="_blank" rel="noopener noreferrer" class="social-btn twitter" aria-label="Twitter"><i
                                class="fab fa-twitter"></i></a>
                        <a href="https://www.facebook.com/sharer/sharer.php?u=https://designcalculators.co.in"
                            target="_blank" rel="noopener noreferrer" class="social-btn facebook"
                            aria-label="Facebook"><i class="fab fa-facebook-f"></i></a>
                        <a href="https://api.whatsapp.com/send?text=Check%20out%20this%20amazing%20engineering%20resource:%20https://designcalculators.co.in"
                            target="_blank" rel="noopener noreferrer" class="social-btn whatsapp"
                            aria-label="WhatsApp"><i class="fab fa-whatsapp"></i></a>
                    </div>
                </div>
                <div class="footer-right">
                    <div class="footer-col">
                        <h4>Quick Links</h4>
                        <ul>
                            <li><a href="/electrical-calculators">Electrical Tools</a></li>
                            <li><a href="/mechanical-calculators">Mechanical Tools</a></li>
                            <li><a href="/instrumentation-calculators">Instrumentation Tools</a></li>
                            <li><a href="/about">About Us</a></li>
                            <li><a href="/faq">FAQ</a></li>
                            <li><a href="/engineering-excel-calculation-templates">Excel Templates</a></li>
                            <li><a href="/engineering-glossary">Engineering Glossary</a></li>
                        </ul>
                    </div>
                    <div class="footer-col">
                        <h4>Learn More</h4>
                        <ul>
                            <li><a href="https://www.youtube.com/@designcalculators" target="_blank"
                                    rel="noopener noreferrer">YouTube Channel</a></li>
                            <li><a href="/contact">Contact Us</a></li>
                            <li><a href="/privacy-policy">Privacy Policy</a></li>
                            <li><a href="/terms-of-service">Terms of Service</a></li>
                            <li><a href="/sitemap2">Sitemap</a></li>
                        </ul>
                    </div>
                    <div class="footer-col">
                        <h4>Our Network</h4>
                        <ul>
                            <li style="margin-bottom: 12px;">
                                <a href="https://reliabilitytools.co.in/" target="_blank" rel="noopener"
                                   style="font-weight: 600; display: block; margin-bottom: 2px;">Reliability Tools</a>
                                <span style="font-size: 0.85rem; color: #94a3b8; line-height: 1.3; display: block;">Reliability
                                    & maintenance engineering calculators.</span>
                            </li>
                            <li style="margin-bottom: 12px;">
                                <a href="https://electrosafe.homes/" target="_blank" rel="noopener"
                                   style="font-weight: 600; display: block; margin-bottom: 2px;">ElectroSafe</a>
                                <span style="font-size: 0.85rem; color: #94a3b8; line-height: 1.3; display: block;">Dedicated
                                    to home electrical safety & protection.</span>
                            </li>
                            <li>
                                <a href="https://livesimulators.com/" target="_blank" rel="noopener"
                                   style="font-weight: 600; display: block; margin-bottom: 2px;">Live Simulators</a>
                                <span style="font-size: 0.85rem; color: #94a3b8; line-height: 1.3; display: block;">Interactive
                                    engineering simulations & virtual laboratories.</span>
                            </li>
                        </ul>
                    </div>
                </div>
            </div>
            <div class="footer-disclaimer">
                <p>All tools are for guidance only and should not replace professional engineering judgment. Results must be verified by a qualified professional against project requirements and local codes.</p>
            </div>
            <div class="footer-bottom">
                <p>&copy; 2026 Design Calculators. Created by <span style="color: var(--secondary); font-weight: bold;">Anil Sharma</span>. All rights reserved.</p>
            </div>
        </div>
    </footer>

    <script>
        // Global State variables
        let vibCanvas = null;
        let optChart = null;
        let lastResult = null;
        let animationId = null;

        // Material Database with structural & thermal properties
        const matDB = {
            'cu_hard': { 
                name: 'Copper ETP (Hard)', 
                rho: 8900, 
                E: 120, 
                Rp: 250, 
                alpha_temp: 0.001,    // Yield strength temperature coefficient (1/°C)
                alpha_res: 0.00393,   // Electrical resistivity temp coefficient (1/°C)
                rho_0: 1.72e-8,       // Base resistivity at 20°C (Ohm-m)
                cp: 385               // Specific heat capacity J/(kg·K)
            },
            'cu_half': { 
                name: 'Copper ETP (Half-Hard)', 
                rho: 8900, 
                E: 120, 
                Rp: 200, 
                alpha_temp: 0.001, 
                alpha_res: 0.00393, 
                rho_0: 1.72e-8,
                cp: 385
            },
            'al_t6': { 
                name: 'Aluminium 6060-T6', 
                rho: 2700, 
                E: 70, 
                Rp: 160, 
                alpha_temp: 0.0015, 
                alpha_res: 0.004, 
                rho_0: 2.82e-8,
                cp: 900
            },
            'al_6101': { 
                name: 'Aluminium 6101-T6', 
                rho: 2700, 
                E: 70, 
                Rp: 150, 
                alpha_temp: 0.0015, 
                alpha_res: 0.004, 
                rho_0: 2.82e-8,
                cp: 900
            }
        };

        // Support Factor 'c' for natural frequency calculations
        const supportFactors = {
            'pinned': 1.57,       // Simple support
            'fixed': 3.56,        // Fixed ends
            'fixed-pinned': 2.45,
            'continuous': 3.56    // Continuous multi-span (first span approximation)
        };

        // Beam bending factors (beta) for stress check
        const bendingBeta = {
            'pinned': 8.0,
            'fixed': 12.0,
            'fixed-pinned': 10.0,
            'continuous': 10.0
        };

        // Reaction factor (alpha) for support load
        const reactionAlpha = {
            'pinned': 0.5,
            'fixed': 0.5,
            'fixed-pinned': 0.625,
            'continuous': 1.1     // Continuous worst-case intermediate support load
        };

        function toggleInputs() {
            const kappaMethod = document.getElementById('kappa-method').value;
            const groupKappa = document.getElementById('group-kappa');
            const groupXr = document.getElementById('group-xr');
            
            if (kappaMethod === 'direct') {
                groupKappa.style.display = 'block';
                groupXr.style.display = 'none';
            } else {
                groupKappa.style.display = 'none';
                groupXr.style.display = 'block';
            }
            
            const nBars = parseInt(document.getElementById('sub-conductors').value);
            const groupSubSpacing = document.getElementById('group-sub-spacing');
            const groupSpacerDist = document.getElementById('group-spacer-dist');
            
            if (nBars > 1) {
                groupSubSpacing.style.display = 'block';
                groupSpacerDist.style.display = 'block';
            } else {
                groupSubSpacing.style.display = 'none';
                groupSpacerDist.style.display = 'none';
            }
        }

        function loadPreset(type) {
            if (type === 'lv_main') {
                document.getElementById('phase-system').value = '3phase';
                document.getElementById('ik-rms').value = '50';
                document.getElementById('kappa-method').value = 'direct';
                document.getElementById('kappa').value = '2.2';
                document.getElementById('freq').value = '50';
                document.getElementById('fault-dur').value = '1.0';
                document.getElementById('phase-dist').value = '100';
                document.getElementById('span-len').value = '800';
                document.getElementById('beam-type').value = 'continuous';
                document.getElementById('sub-conductors').value = '1';
                document.getElementById('material').value = 'cu_hard';
                document.getElementById('orient').value = 'edge';
                document.getElementById('bar-width').value = '80';
                document.getElementById('bar-thick').value = '10';
                document.getElementById('op-temp').value = '85';
                document.getElementById('ins-rating').value = '10';
            } else if (type === 'mv_sub') {
                document.getElementById('phase-system').value = '3phase';
                document.getElementById('ik-rms').value = '25';
                document.getElementById('kappa-method').value = 'direct';
                document.getElementById('kappa').value = '2.5';
                document.getElementById('freq').value = '50';
                document.getElementById('fault-dur').value = '1.0';
                document.getElementById('phase-dist').value = '220';
                document.getElementById('span-len').value = '800';
                document.getElementById('beam-type').value = 'continuous';
                document.getElementById('sub-conductors').value = '1';
                document.getElementById('material').value = 'cu_half';
                document.getElementById('orient').value = 'flat'; 
                document.getElementById('bar-width').value = '60';
                document.getElementById('bar-thick').value = '10';
                document.getElementById('op-temp').value = '85';
                document.getElementById('ins-rating').value = '12';
            } else if (type === 'hv_alum') {
                document.getElementById('phase-system').value = '3phase';
                document.getElementById('ik-rms').value = '40';
                document.getElementById('kappa-method').value = 'direct';
                document.getElementById('kappa').value = '2.6';
                document.getElementById('freq').value = '50';
                document.getElementById('fault-dur').value = '1.0';
                document.getElementById('phase-dist').value = '400';
                document.getElementById('span-len').value = '1500';
                document.getElementById('beam-type').value = 'continuous';
                document.getElementById('sub-conductors').value = '2';
                document.getElementById('sub-spacing').value = '30';
                document.getElementById('spacer-dist').value = '500';
                document.getElementById('material').value = 'al_t6';
                document.getElementById('orient').value = 'edge';
                document.getElementById('bar-width').value = '100';
                document.getElementById('bar-thick').value = '10';
                document.getElementById('op-temp').value = '85';
                document.getElementById('ins-rating').value = '16';
            }
            toggleInputs();
            drawGeometrySVG();
            displayMessage(`${type.toUpperCase()} industrial preset loaded. Click "Perform IEC & IS Sizing" to view results.`, "success");
        }

        function displayMessage(message, type = "info") {
            let messageBox = document.getElementById('message-box');
            messageBox.textContent = message;
            if (type === "error") messageBox.style.backgroundColor = 'var(--danger)';
            else if (type === "success") messageBox.style.backgroundColor = 'var(--success)';
            else messageBox.style.backgroundColor = 'var(--primary)';
            messageBox.classList.add('show');
            setTimeout(() => messageBox.classList.remove('show'), 5000);
        }

        document.addEventListener('DOMContentLoaded', function() {
            const themeSwitch = document.getElementById('theme-switch');
            if (themeSwitch && localStorage.getItem('theme') === 'dark') {
                document.body.classList.add('dark-mode');
                themeSwitch.checked = true;
            }
            if(themeSwitch) {
                themeSwitch.addEventListener('change', function() {
                    document.body.classList.toggle('dark-mode');
                    localStorage.setItem('theme', this.checked ? 'dark' : 'light');
                    drawGeometrySVG();
                });
            }

            document.getElementById('calculate-btn').addEventListener('click', performCalculation);
            document.getElementById('pdf-btn').addEventListener('click', generatePDF);

            // Hook live update elements
            const liveInputs = ['phase-system', 'sub-conductors', 'orient', 'kappa-method'];
            liveInputs.forEach(id => {
                const el = document.getElementById(id);
                if (el) el.addEventListener('change', () => { toggleInputs(); drawGeometrySVG(); });
            });

            const liveValInputs = ['bar-width', 'bar-thick', 'phase-dist', 'sub-spacing'];
            liveValInputs.forEach(id => {
                const el = document.getElementById(id);
                if (el) el.addEventListener('input', drawGeometrySVG);
            });

            // Initial view
            toggleInputs();
            drawGeometrySVG();
        });

        // Live SVG Cross Section visualizer drawing function
        function drawGeometrySVG() {
            const svg = document.getElementById('geometry-svg');
            if (!svg) return;
            
            svg.innerHTML = '';
            
            const phaseSystem = document.getElementById('phase-system').value;
            const orient = document.getElementById('orient').value;
            const n_bars = parseInt(document.getElementById('sub-conductors').value);
            const b_mm = parseFloat(document.getElementById('bar-width').value) || 80;
            const d_mm = parseFloat(document.getElementById('bar-thick').value) || 10;
            const a_mm = parseFloat(document.getElementById('phase-dist').value) || 100;
            const as_mm = parseFloat(document.getElementById('sub-spacing').value) || 20;
            
            const svgWidth = 600;
            const svgHeight = 220;
            
            let phases = [];
            if (phaseSystem === '3phase') {
                phases = ['L1', 'L2', 'L3'];
            } else if (phaseSystem === '2phase') {
                phases = ['L1', 'L2'];
            } else {
                phases = ['L+', 'L-'];
            }
            
            const numPhases = phases.length;
            
            // Build simple background grid lines
            const gridPattern = document.createElementNS('http://www.w3.org/2000/svg', 'defs');
            const pattern = document.createElementNS('http://www.w3.org/2000/svg', 'pattern');
            pattern.setAttribute('id', 'svg-grid');
            pattern.setAttribute('width', '20');
            pattern.setAttribute('height', '20');
            pattern.setAttribute('patternUnits', 'userSpaceOnUse');
            const gridPath = document.createElementNS('http://www.w3.org/2000/svg', 'path');
            gridPath.setAttribute('d', 'M 20 0 L 0 0 0 20');
            gridPath.setAttribute('fill', 'none');
            gridPath.setAttribute('stroke', 'rgba(100, 116, 139, 0.1)');
            gridPath.setAttribute('stroke-width', '1');
            pattern.appendChild(gridPath);
            gridPattern.appendChild(pattern);
            svg.appendChild(gridPattern);
            
            const bgRect = document.createElementNS('http://www.w3.org/2000/svg', 'rect');
            bgRect.setAttribute('width', '100%');
            bgRect.setAttribute('height', '100%');
            bgRect.setAttribute('fill', 'url(#svg-grid)');
            svg.appendChild(bgRect);
            
            // Layout scale (pixels/mm)
            const condD = orient === 'edge' ? d_mm : b_mm;
            const totalPhaseW = (n_bars - 1) * as_mm + condD;
            const totalPhysicalW = (numPhases - 1) * a_mm + totalPhaseW;
            
            let scale = (svgWidth * 0.7) / Math.max(totalPhysicalW, 100);
            scale = Math.min(scale, 4.0);
            scale = Math.max(scale, 0.4);
            
            const centerY = svgHeight / 2;
            const centerX = svgWidth / 2;
            
            // Compute positions
            const phaseXs = [];
            const startX = centerX - ((numPhases - 1) * a_mm * scale) / 2;
            for (let i = 0; i < numPhases; i++) {
                phaseXs.push(startX + i * a_mm * scale);
            }
            
            const phaseColors = {
                'L1': { fill: '#EF4444', text: '#FFFFFF' },
                'L2': { fill: '#F59E0B', text: '#FFFFFF' },
                'L3': { fill: '#3B82F6', text: '#FFFFFF' },
                'L+': { fill: '#EF4444', text: '#FFFFFF' },
                'L-': { fill: '#1E293B', text: '#FFFFFF' }
            };
            
            const barW_px = (orient === 'edge' ? d_mm : b_mm) * scale;
            const barH_px = (orient === 'edge' ? b_mm : d_mm) * scale;
            
            // Marker for force arrows
            const markerDef = document.createElementNS('http://www.w3.org/2000/svg', 'defs');
            const marker = document.createElementNS('http://www.w3.org/2000/svg', 'marker');
            marker.setAttribute('id', 'arrow');
            marker.setAttribute('viewBox', '0 0 10 10');
            marker.setAttribute('refX', '5');
            marker.setAttribute('refY', '5');
            marker.setAttribute('markerWidth', '6');
            marker.setAttribute('markerHeight', '6');
            marker.setAttribute('orient', 'auto-start-reverse');
            const markerPath = document.createElementNS('http://www.w3.org/2000/svg', 'path');
            markerPath.setAttribute('d', 'M 0 0 L 10 5 L 0 10 z');
            markerPath.setAttribute('fill', '#DC2626');
            marker.appendChild(markerPath);
            markerDef.appendChild(marker);
            svg.appendChild(markerDef);
            
            for (let p = 0; p < numPhases; p++) {
                const phaseName = phases[p];
                const color = phaseColors[phaseName] || { fill: '#64748B', text: '#FFFFFF' };
                const phaseX = phaseXs[p];
                
                const subW = (n_bars - 1) * as_mm * scale;
                const phaseStartX = phaseX - (subW + barW_px) / 2;
                
                for (let b = 0; b < n_bars; b++) {
                    const bx = phaseStartX + b * as_mm * scale;
                    const by = centerY - barH_px / 2;
                    
                    const rect = document.createElementNS('http://www.w3.org/2000/svg', 'rect');
                    rect.setAttribute('x', bx);
                    rect.setAttribute('y', by);
                    rect.setAttribute('width', barW_px);
                    rect.setAttribute('height', barH_px);
                    rect.setAttribute('rx', '3');
                    rect.setAttribute('fill', color.fill);
                    rect.setAttribute('stroke', 'var(--border)');
                    rect.setAttribute('stroke-width', '1.5');
                    svg.appendChild(rect);
                }
                
                // Labels
                const text = document.createElementNS('http://www.w3.org/2000/svg', 'text');
                text.setAttribute('x', phaseX);
                text.setAttribute('y', centerY - barH_px / 2 - 15);
                text.setAttribute('text-anchor', 'middle');
                text.setAttribute('font-weight', 'bold');
                text.setAttribute('font-size', '12px');
                text.setAttribute('fill', 'var(--heading)');
                text.textContent = phaseName;
                svg.appendChild(text);
                
                // Force Arrow Indicators
                if (numPhases > 1) {
                    const arrowY = centerY;
                    const forceDir = (p === 0) ? -1 : (p === numPhases - 1) ? 1 : 0.5; 
                    if (forceDir !== 0) {
                        const startArrowX = phaseX + (forceDir > 0 ? (subW + barW_px)/2 : -(subW + barW_px)/2);
                        const endArrowX = startArrowX + forceDir * 35;
                        
                        const arrow = document.createElementNS('http://www.w3.org/2000/svg', 'line');
                        arrow.setAttribute('x1', startArrowX);
                        arrow.setAttribute('y1', arrowY);
                        arrow.setAttribute('x2', endArrowX);
                        arrow.setAttribute('y2', arrowY);
                        arrow.setAttribute('stroke', '#DC2626');
                        arrow.setAttribute('stroke-width', '2.5');
                        arrow.setAttribute('marker-end', 'url(#arrow)');
                        svg.appendChild(arrow);
                        
                        const arrowText = document.createElementNS('http://www.w3.org/2000/svg', 'text');
                        arrowText.setAttribute('x', startArrowX + forceDir * 18);
                        arrowText.setAttribute('y', arrowY - 6);
                        arrowText.setAttribute('text-anchor', 'middle');
                        arrowText.setAttribute('font-size', '11px');
                        arrowText.setAttribute('fill', '#DC2626');
                        arrowText.setAttribute('font-weight', 'bold');
                        arrowText.textContent = 'Fm';
                        svg.appendChild(arrowText);
                    }
                }
            }
            
            // Phase Spacing Dimension Line
            if (numPhases > 1) {
                const dimY = centerY + barH_px / 2 + 25;
                const dimLine = document.createElementNS('http://www.w3.org/2000/svg', 'line');
                dimLine.setAttribute('x1', phaseXs[0]);
                dimLine.setAttribute('y1', dimY);
                dimLine.setAttribute('x2', phaseXs[1]);
                dimLine.setAttribute('y2', dimY);
                dimLine.setAttribute('stroke', 'var(--text)');
                dimLine.setAttribute('stroke-width', '1.2');
                svg.appendChild(dimLine);
                
                const tick1 = document.createElementNS('http://www.w3.org/2000/svg', 'line');
                tick1.setAttribute('x1', phaseXs[0]);
                tick1.setAttribute('y1', dimY - 4);
                tick1.setAttribute('x2', phaseXs[0]);
                tick1.setAttribute('y2', dimY + 4);
                tick1.setAttribute('stroke', 'var(--text)');
                tick1.setAttribute('stroke-width', '1.2');
                svg.appendChild(tick1);
                
                const tick2 = document.createElementNS('http://www.w3.org/2000/svg', 'line');
                tick2.setAttribute('x1', phaseXs[1]);
                tick2.setAttribute('y1', dimY - 4);
                tick2.setAttribute('x2', phaseXs[1]);
                tick2.setAttribute('y2', dimY + 4);
                tick2.setAttribute('stroke', 'var(--text)');
                tick2.setAttribute('stroke-width', '1.2');
                svg.appendChild(tick2);
                
                const dimText = document.createElementNS('http://www.w3.org/2000/svg', 'text');
                dimText.setAttribute('x', (phaseXs[0] + phaseXs[1]) / 2);
                dimText.setAttribute('y', dimY - 6);
                dimText.setAttribute('text-anchor', 'middle');
                dimText.setAttribute('font-size', '11px');
                dimText.setAttribute('fill', 'var(--text)');
                dimText.textContent = `a = ${a_mm} mm`;
                svg.appendChild(dimText);
            }
            
            // Sub-conductor local spacing Dimension line
            if (n_bars > 1) {
                const phaseX = phaseXs[0];
                const subW = (n_bars - 1) * as_mm * scale;
                const phaseStartX = phaseX - (subW + barW_px) / 2;
                
                const bx0 = phaseStartX + barW_px / 2;
                const bx1 = phaseStartX + as_mm * scale + barW_px / 2;
                const subDimY = centerY - barH_px / 2 - 32;
                
                const subDimLine = document.createElementNS('http://www.w3.org/2000/svg', 'line');
                subDimLine.setAttribute('x1', bx0);
                subDimLine.setAttribute('y1', subDimY);
                subDimLine.setAttribute('x2', bx1);
                subDimLine.setAttribute('y2', subDimY);
                subDimLine.setAttribute('stroke', '#0891B2');
                subDimLine.setAttribute('stroke-width', '1');
                svg.appendChild(subDimLine);
                
                const subTick1 = document.createElementNS('http://www.w3.org/2000/svg', 'line');
                subTick1.setAttribute('x1', bx0);
                subTick1.setAttribute('y1', subDimY - 3);
                subTick1.setAttribute('x2', bx0);
                subTick1.setAttribute('y2', subDimY + 3);
                subTick1.setAttribute('stroke', '#0891B2');
                subTick1.setAttribute('stroke-width', '1');
                svg.appendChild(subTick1);
                
                const subTick2 = document.createElementNS('http://www.w3.org/2000/svg', 'line');
                subTick2.setAttribute('x1', bx1);
                subTick2.setAttribute('y1', subDimY - 3);
                subTick2.setAttribute('x2', bx1);
                subTick2.setAttribute('y2', subDimY + 3);
                subTick2.setAttribute('stroke', '#0891B2');
                subTick2.setAttribute('stroke-width', '1');
                svg.appendChild(subTick2);
                
                const subDimText = document.createElementNS('http://www.w3.org/2000/svg', 'text');
                subDimText.setAttribute('x', (bx0 + bx1) / 2);
                subDimText.setAttribute('y', subDimY - 6);
                subDimText.setAttribute('text-anchor', 'middle');
                subDimText.setAttribute('font-size', '10px');
                subDimText.setAttribute('fill', '#0891B2');
                subDimText.textContent = `as = ${as_mm} mm`;
                svg.appendChild(subDimText);
            }
        }

        // Rigorous calculation function
        function performCalculation() {
            // Get inputs
            const phaseSystem = document.getElementById('phase-system').value;
            const Ik_kA = parseFloat(document.getElementById('ik-rms').value);
            const kappaMethod = document.getElementById('kappa-method').value;
            const freq = parseFloat(document.getElementById('freq').value);
            const t_fault = parseFloat(document.getElementById('fault-dur').value);
            
            const a_mm = parseFloat(document.getElementById('phase-dist').value);
            const l_mm = parseFloat(document.getElementById('span-len').value);
            const beamType = document.getElementById('beam-type').value;
            const n_bars = parseInt(document.getElementById('sub-conductors').value);
            
            const as_mm = parseFloat(document.getElementById('sub-spacing').value) || 20;
            const ls_mm = parseFloat(document.getElementById('spacer-dist').value) || 400;
            
            const matKey = document.getElementById('material').value;
            const orient = document.getElementById('orient').value;
            const b_mm = parseFloat(document.getElementById('bar-width').value); 
            const d_mm = parseFloat(document.getElementById('bar-thick').value); 
            const op_temp = parseFloat(document.getElementById('op-temp').value) || 85;
            const ins_rating_kN = parseFloat(document.getElementById('ins-rating').value);

            // Validation logic
            const errors = [];
            if (isNaN(Ik_kA) || Ik_kA <= 0) errors.push("RMS Short circuit current must be a positive number.");
            if (isNaN(a_mm) || a_mm <= 0) errors.push("Phase spacing (a) must be a positive number.");
            if (isNaN(l_mm) || l_mm <= 0) errors.push("Support span (l) must be a positive number.");
            if (isNaN(b_mm) || b_mm <= 0) errors.push("Bar width (b) must be a positive number.");
            if (isNaN(d_mm) || d_mm <= 0) errors.push("Bar thickness (d) must be a positive number.");
            if (isNaN(ins_rating_kN) || ins_rating_kN <= 0) errors.push("Insulator Cantilever rating must be a positive number.");
            
            const condD = orient === 'edge' ? d_mm : b_mm;
            const totalPhaseWidth = (n_bars - 1) * as_mm + condD;
            if (a_mm <= totalPhaseWidth) {
                errors.push(`Phase spacing center-to-center (${a_mm} mm) must be greater than total phase conductor outer bounds (${totalPhaseWidth.toFixed(0)} mm) to prevent physical clashing.`);
            }

            if (n_bars > 1) {
                if (isNaN(as_mm) || as_mm <= 0) errors.push("Sub-conductor spacing must be a positive number.");
                if (isNaN(ls_mm) || ls_mm <= 0) errors.push("Spacer spacing must be a positive number.");
                if (ls_mm > l_mm) errors.push("Spacer spacing cannot exceed the main support span length.");
            }

            const alertDiv = document.getElementById('validation-alert');
            const errorsList = document.getElementById('validation-errors-list');
            if (errors.length > 0) {
                errorsList.innerHTML = errors.map(err => `<li>${err}</li>`).join('');
                alertDiv.classList.remove('hidden');
                document.getElementById('result-container').classList.add('hidden');
                alertDiv.scrollIntoView({ behavior: 'smooth' });
                return;
            } else {
                alertDiv.classList.add('hidden');
            }

            // Calculations
            let kappa = 2.5;
            let xrRatio = 0;
            if (kappaMethod === 'direct') {
                kappa = parseFloat(document.getElementById('kappa').value) || 2.5;
            } else {
                xrRatio = parseFloat(document.getElementById('xr-ratio').value) || 10;
                // IEC 60909 peak factor equation
                kappa = 1.02 + 0.98 * Math.exp(-3 / xrRatio);
            }

            const mat = matDB[matKey];
            const E = mat.E * 1e9; // Pa
            const rho = mat.rho;
            
            // Temperature yield strength correction
            const Rp20 = mat.Rp; // MPa
            const Rp_temp = Rp20 * (1 - mat.alpha_temp * (op_temp - 20)); // MPa
            const Rp_Pa = Rp_temp * 1e6; // Pa

            // Dimensions SI
            const a = a_mm / 1000;
            const l = l_mm / 1000;
            const b = b_mm / 1000;
            const d = d_mm / 1000;
            const as_m = as_mm / 1000;
            const ls = ls_mm / 1000;

            // Peak current
            let ip = 0;
            if (phaseSystem === 'dc') {
                ip = Ik_kA * 1000; // DC steady state is equivalent to peak
            } else {
                ip = kappa * Math.sqrt(2) * Ik_kA * 1000; // Amperes
            }
            const ip_kA = ip / 1000;

            // Peak Force Fm
            const mu0 = 4 * Math.PI * 1e-7;
            let Fm = 0;
            if (phaseSystem === '3phase') {
                // Worst case force on center conductor
                Fm = (mu0 / (2 * Math.PI)) * (Math.sqrt(3) / 2) * (Math.pow(ip, 2) / a);
            } else {
                Fm = (mu0 / (2 * Math.PI)) * (Math.pow(ip, 2) / a);
            }

            // Sub-conductor local force Fs
            let Fs = 0;
            if (n_bars > 1) {
                Fs = (mu0 / (2 * Math.PI)) * Math.pow(ip / n_bars, 2) / as_m;
            }

            // Moment of Inertia & Section Modulus
            let h_dim = 0;
            let w_dim = 0;
            if (orient === 'edge') {
                h_dim = b;
                w_dim = d;
            } else {
                h_dim = d;
                w_dim = b;
            }

            // Single bar
            const J_single = (w_dim * Math.pow(h_dim, 3)) / 12; // m^4
            const Z_single = (w_dim * Math.pow(h_dim, 2)) / 6;  // m^3
            
            // Total phase properties
            const J_tot = n_bars * J_single;
            const Z_tot = n_bars * Z_single;
            const Area_tot = n_bars * b * d;
            const m_prime = Area_tot * rho; // kg/m

            // Mechanical Natural Frequency
            const c_factor = supportFactors[beamType];
            const fc = (c_factor / Math.pow(l, 2)) * Math.sqrt((E * J_tot) / m_prime);

            // Dynamic Response factors (IEC 60865-1 lookup approximation)
            const N = fc / freq;
            let VF = 1.0;
            let V_sigma = 1.0;

            if (phaseSystem !== 'dc') {
                // Approximate standard curves
                if (N <= 0.5) {
                    VF = 1.0;
                    V_sigma = 1.0;
                } else if (N >= 2.0) {
                    VF = 1.0;
                    V_sigma = 1.0;
                } else {
                    // Resonance amplification curve fitting
                    VF = 1.0 + 1.7 * Math.sin(Math.PI * (N - 0.5) / 1.5);
                    V_sigma = 1.0 + 1.5 * Math.sin(Math.PI * (N - 0.5) / 1.5);
                }
            }

            // Main conductor Bending Stress (sigma_m)
            const beta = bendingBeta[beamType];
            const Mm = (Fm * Math.pow(l, 2)) / beta;
            const sigma_m = V_sigma * (Mm / Z_tot); // Pa

            // Sub-conductor Bending Stress (sigma_s)
            let sigma_s = 0;
            let Ms = 0;
            const Z_single_minor = (b * Math.pow(d, 2)) / 6; // Minor axis section modulus
            
            if (n_bars > 1) {
                // Bending between spacer plates (continuous beam representation)
                Ms = (Fs * Math.pow(ls, 2)) / 16;
                // Under clashing force, bars bend about their minor axis (thickness d)
                sigma_s = Ms / Z_single_minor; // Pa
            }

            // Combined stress
            const sigma_tot = sigma_m + sigma_s; // Pa

            // Limits & Safety
            const q = 1.5; // Plasticity factor for rectangular profiles
            const sigma_limit = q * Rp_Pa; // Pa
            const stress_pass = sigma_tot < sigma_limit;

            // Insulator cantilver load (Fd)
            const alpha_react = reactionAlpha[beamType];
            const Fd = VF * alpha_react * Fm * l; // N
            const F_limit = ins_rating_kN * 1000; // N
            const ins_pass = Fd < F_limit;

            // Thermal sizing calculation (IS 8084)
            // Resistivity dynamically updated by operational temperature
            const resistivity_T = mat.rho_0 * (1 + mat.alpha_res * (op_temp - 20)); // Ohm-m
            const temp_rise = (resistivity_T * Math.pow(Ik_kA * 1000, 2) * t_fault) / (Math.pow(Area_tot, 2) * rho * mat.cp); // °C / Kelvin
            const final_temp = op_temp + temp_rise;
            const max_temp_limit = matKey.startsWith('al') ? 200 : 250; // °C
            const thermal_pass = final_temp <= max_temp_limit;

            lastResult = {
                phaseSystem, Ik_kA, kappa, freq, t_fault, a_mm, l_mm, beamType, n_bars, as_mm, ls_mm,
                matKey, orient, b_mm, d_mm, op_temp, ins_rating_kN, xrRatio,
                ip_kA, Fm, Fs, fc, VF, V_sigma, sigma_m, sigma_s, sigma_tot, Fd, temp_rise, final_temp,
                sigma_limit, F_limit, max_temp_limit, stress_pass, ins_pass, thermal_pass, mat, Rp_temp
            };

            // Render calculation table
            const tbody = document.getElementById('result-table-body');
            tbody.innerHTML = '';

            const createRow = (name, value, limit, pass) => {
                const color = pass ? "var(--success)" : "var(--danger)";
                const status = pass ? "PASS" : "FAIL";
                return `<tr style="color:${color}; font-weight: 500;">
                    <td><strong>${name}</strong></td>
                    <td>${value}</td>
                    <td>${limit} <strong>(${status})</strong></td>
                </tr>`;
            };

            tbody.innerHTML += createRow("Main Conductor Bending Stress", (sigma_m/1e6).toFixed(1) + " MPa", "-", true);
            if (n_bars > 1) {
                tbody.innerHTML += createRow("Sub-Conductor Local Bending", (sigma_s/1e6).toFixed(1) + " MPa", "-", true);
            }
            tbody.innerHTML += createRow("Combined Mechanical Stress", (sigma_tot/1e6).toFixed(1) + " MPa", `< ${ (sigma_limit/1e6).toFixed(1) } MPa`, stress_pass);
            tbody.innerHTML += createRow("Support Insulator cantilever Load", (Fd/1000).toFixed(2) + " kN", `< ${ ins_rating_kN.toFixed(1) } kN`, ins_pass);
            tbody.innerHTML += createRow("Fault Conductor Temp (Final)", final_temp.toFixed(1) + " °C", `< ${ max_temp_limit } °C`, thermal_pass);
            
            // Add reference information rows
            tbody.innerHTML += `<tr><td><strong>Peak Fault Current ($i_p$)</strong></td><td>${ip_kA.toFixed(1)} kA</td><td>-</td></tr>`;
            tbody.innerHTML += `<tr><td><strong>Peak Force between Phases ($F_m$)</strong></td><td>${Fm.toFixed(0)} N/m</td><td>-</td></tr>`;
            if (n_bars > 1) {
                tbody.innerHTML += `<tr><td><strong>Sub-conductor Force ($F_s$)</strong></td><td>${Fs.toFixed(0)} N/m</td><td>-</td></tr>`;
            }
            tbody.innerHTML += `<tr><td><strong>Conductor Natural Frequency ($f_c$)</strong></td><td>${fc.toFixed(1)} Hz</td><td>-</td></tr>`;

            // Resonance warning checks
            let isResonant = false;
            let resonanceText = "";
            if (phaseSystem !== 'dc') {
                const diffF1 = Math.abs(fc - freq);
                const diffF2 = Math.abs(fc - 2 * freq);
                if (diffF1 < freq * 0.1) {
                    isResonant = true;
                    resonanceText = `System Natural Frequency (${fc.toFixed(1)} Hz) is extremely close to the supply frequency (${freq} Hz). High risk of fundamental resonance.`;
                } else if (diffF2 < 2 * freq * 0.1) {
                    isResonant = true;
                    resonanceText = `System Natural Frequency (${fc.toFixed(1)} Hz) is close to twice the supply frequency (${(2 * freq)} Hz). High risk of dynamic oscillation resonance.`;
                }
            }

            // Warning suggestions box configuration
            const suggestBox = document.getElementById('alert-suggestions-box');
            const suggestHeader = document.getElementById('alert-header');
            const suggestText = document.getElementById('interpretation-text');

            if (!stress_pass || !ins_pass || !thermal_pass) {
                // Failure state
                suggestBox.style.background = "#fee2e2";
                suggestBox.style.border = "1px solid #fca5a5";
                suggestBox.style.color = "#991b1b";
                suggestHeader.innerHTML = `<i class="fas fa-times-circle"></i> Design validation FAILED:`;
                
                let feedbackHtml = `The active parameters do not comply with standards. Suggested remedies:<br><ul>`;
                if (!stress_pass) feedbackHtml += `<li><strong>Stress Exceeded</strong>: Increase the busbar thickness/width or reduce intermediate support span length ($l$).</li>`;
                if (!ins_pass) feedbackHtml += `<li><strong>Insulator Load Exceeded</strong>: Upgrade to a higher cantilever rated insulator or reduce span length to distribute loads.</li>`;
                if (!thermal_pass) feedbackHtml += `<li><strong>Thermal Limit Exceeded</strong>: Increase the conductor cross-section (size or quantity) to reduce resistance and increase heat capacity.</li>`;
                feedbackHtml += `</ul>`;
                suggestText.innerHTML = feedbackHtml;
            } else if (isResonant) {
                // Warning state
                suggestBox.style.background = "#fef9c3";
                suggestBox.style.border = "1px solid #fef08a";
                suggestBox.style.color = "#854d0e";
                suggestHeader.innerHTML = `<i class="fas fa-exclamation-triangle"></i> Resonance Hazard Warning:`;
                suggestText.innerHTML = `${resonanceText} Suggest altering span length ($l$) or switching profiles to shift natural frequency away from supply and double-supply harmonics.`;
            } else {
                // Safe state
                suggestBox.style.background = "#dcfce7";
                suggestBox.style.border = "1px solid #bbf7d0";
                suggestBox.style.color = "#166534";
                suggestHeader.innerHTML = `<i class="fas fa-check-circle"></i> Validation Compliant:`;
                suggestText.innerHTML = `Busbar configuration satisfies mechanical and thermal requirements as per IEC 60865-1:2011 and IS 8084:1976. Dynamic frequency factor: $V_\\sigma = ${V_sigma.toFixed(2)}$.`;
            }

            // Generate 12-step calculation steps details
            let stepsHtml = "";
            const addStep = (num, title, math) => {
                stepsHtml += `<h4>Step ${num}: ${title}</h4>
                <div class="calculation-step">${math}</div>`;
            };

            addStep(1, "Peak Short-Circuit Current ($i_p$)", `
                Method: ${kappaMethod === 'direct' ? 'Direct Peak Factor' : 'Calculated via X/R Ratio'}<br>
                ${kappaMethod === 'calc' ? `System $X/R = ${xrRatio} \\Rightarrow \\kappa = 1.02 + 0.98 \\cdot e^{-3 / (X/R)} = ${kappa.toFixed(3)}$<br>` : ''}
                Peak Factor $\\kappa = ${kappa.toFixed(2)}$<br>
                $$ i_p = \\kappa \\cdot \\sqrt{2} \\cdot I_k'' = ${kappa.toFixed(2)} \\cdot 1.4142 \\cdot ${Ik_kA} \\text{ kA} = \\mathbf{${ip_kA.toFixed(2)} \\text{ kA}} $$
            `);

            addStep(2, "Conductor Section Area & Mass per Meter ($m'$)", `
                Single Conductor Area $A_{single} = b \\cdot d = ${b_mm} \\cdot ${d_mm} \\text{ mm}^2 = ${(Area_tot/n_bars).toExponential(3)} \\text{ m}^2$<br>
                Number of bars per phase $n = ${n_bars}$ $\\Rightarrow$ Total phase area $A_{tot} = n \\cdot A_{single} = \\mathbf{${Area_tot.toExponential(3)} \\text{ m}^2}$<br>
                Material density $\\rho = ${rho} \\text{ kg/m}^3$<br>
                $$ m' = A_{tot} \\cdot \\rho = ${Area_tot.toExponential(3)} \\cdot ${rho} = \\mathbf{${m_prime.toFixed(3)} \\text{ kg/m}} $$
            `);

            addStep(3, "Moment of Inertia ($I_{tot}$) & Section Modulus ($Z_{tot}$)", `
                Orientation: ${orient === 'edge' ? 'Edge-to-Edge' : 'Flat-Facing'}<br>
                Bending axis dimensions: height $h = ${(h_dim*1000).toFixed(0)} \\text{ mm}$, width $w = ${(w_dim*1000).toFixed(0)} \\text{ mm}$<br>
                $$ I_{single} = \\frac{w \\cdot h^3}{12} = \\frac{${w_dim} \\cdot ${h_dim}^3}{12} = ${J_single.toExponential(4)} \\text{ m}^4 $$
                $$ Z_{single} = \\frac{w \\cdot h^2}{6} = \\frac{${w_dim} \\cdot ${h_dim}^2}{6} = ${Z_single.toExponential(4)} \\text{ m}^3 $$
                Phase total properties: $I_{tot} = n \\cdot I_{single} = \\mathbf{${J_tot.toExponential(4)} \\text{ m}^4}$, $Z_{tot} = n \\cdot Z_{single} = \\mathbf{${Z_tot.toExponential(4)} \\text{ m}^3}$
            `);

            addStep(4, "Peak Electromechanical Force between Phases ($F_m$)", `
                Phase configuration: ${phaseSystem === '3phase' ? '3-Phase' : phaseSystem === '2phase' ? '2-Phase' : 'DC'}<br>
                Phase spacing $a = ${a.toFixed(3)} \\text{ m}$<br>
                ${phaseSystem === '3phase' 
                    ? `$$ F_m = \\frac{\\mu_0}{2\\pi} \\cdot \\frac{\\sqrt{3}}{2} \\cdot \\frac{i_p^2}{a} = 2 \\cdot 10^{-7} \\cdot 0.866 \\cdot \\frac{(${ip.toFixed(0)})^2}{${a}} = \\mathbf{${Fm.toFixed(1)} \\text{ N/m}} $$`
                    : `$$ F_m = \\frac{\\mu_0}{2\\pi}  \\cdot \\frac{i_p^2}{a} = 2 \\cdot 10^{-7} \\cdot \\frac{(${ip.toFixed(0)})^2}{${a}} = \\mathbf{${Fm.toFixed(1)} \\text{ N/m}} $$`
                }
            `);

            if (n_bars > 1) {
                addStep(5, "Sub-Conductor Local Electromechanical Force ($F_s$)", `
                    Sub-conductor spacing $a_s = ${as_m.toFixed(3)} \\text{ m}$<br>
                    $$ F_s = \\frac{\\mu_0}{2\\pi} \\cdot \\left(\\frac{i_p}{n}\\right)^2 \\cdot \\frac{1}{a_s} = 2 \\cdot 10^{-7} \\cdot \\frac{(${(ip/n_bars).toFixed(0)})^2}{${as_m}} = \\mathbf{${Fs.toFixed(1)} \\text{ N/m}} $$
                `);
            } else {
                addStep(5, "Sub-Conductor Local Electromechanical Force ($F_s$)", `
                    No sub-conductors present ($n = 1$). Sub-conductor local force evaluation is omitted.
                `);
            }

            addStep(6, "Rigid Conductor Mechanical Natural Frequency ($f_c$)", `
                Support structure type: ${beamType} $\\Rightarrow$ support factor $c = ${c_factor}$<br>
                Conductor Young's Modulus $E = ${E/1e9} \\text{ GPa}$<br>
                $$ f_c = \\frac{c}{l^2} \\cdot \\sqrt{\\frac{E \\cdot I_{tot}}{m'}} = \\frac{${c_factor}}{${l.toFixed(3)}^2} \\cdot \\sqrt{\\frac{${E.toExponential(1)} \\cdot ${J_tot.toExponential(2)}}{${m_prime.toFixed(3)}}} = \\mathbf{${fc.toFixed(2)} \\text{ Hz}} $$
            `);

            addStep(7, "IEC 60865-1 Dynamic Amplification Factors ($V_F, V_{\\sigma}$)", `
                Frequency ratio $\\eta = f_c / f = ${fc.toFixed(2)} / ${freq} = ${N.toFixed(3)}$<br>
                Dynamic load factor on insulator $V_F = \\mathbf{${VF.toFixed(2)}}$<br>
                Dynamic bending stress amplification factor $V_{\\sigma} = \\mathbf{${V_sigma.toFixed(2)}}$
            `);

            addStep(8, "Main Conductor Bending Moment ($M_m$) & Bending Stress ($\\sigma_m$)", `
                Moment factor $\\beta = ${beta}$<br>
                $$ M_m = \\frac{F_m \\cdot l^2}{\\beta} = \\frac{${Fm.toFixed(1)} \\cdot ${l.toFixed(3)}^2}{${beta}} = \\mathbf{${Mm.toFixed(2)} \\text{ N}\\cdot\\text{m}} $$
                $$ \\sigma_m = V_{\\sigma} \\cdot \\frac{M_m}{Z_{tot}} = ${V_sigma.toFixed(2)} \\cdot \\frac{${Mm.toFixed(2)}}{${Z_tot.toExponential(4)}} = \\mathbf{${(sigma_m/1e6).toFixed(2)} \\text{ MPa}} $$
            `);

            if (n_bars > 1) {
                addStep(9, "Sub-Conductor Local Bending Stress ($\\sigma_s$)", `
                    Spacer spacing $l_s = ${ls.toFixed(3)} \\text{ m}$<br>
                    Minor axis section modulus $Z_{single\\,minor} = \\frac{b \\cdot d^2}{6} = ${Z_single_minor.toExponential(4)} \\text{ m}^3$<br>
                    $$ M_s = \\frac{Fs \\cdot l_s^2}{16} = \\frac{${Fs.toFixed(1)} \\cdot ${ls.toFixed(3)}^2}{16} = \\mathbf{${Ms.toFixed(3)} \\text{ N}\\cdot\\text{m}} $$
                    $$ \\sigma_s = \\frac{M_s}{Z_{single\\,minor}} = \\frac{${Ms.toFixed(3)}}{${Z_single_minor.toExponential(4)}} = \\mathbf{${(sigma_s/1e6).toFixed(2)} \\text{ MPa}} $$
                `);
            } else {
                addStep(9, "Sub-Conductor Local Bending Stress ($\\sigma_s$)", `
                    No sub-conductors present ($n = 1$). Bending stress component $\\sigma_s = 0$.
                `);
            }

            addStep(10, "Combined Mechanical Stress Compliance check ($\\sigma_{tot}$)", `
                $$ \\sigma_{tot} = \\sigma_m + \\sigma_s = ${(sigma_m/1e6).toFixed(2)} + ${(sigma_s/1e6).toFixed(2)} = \\mathbf{${(sigma_tot/1e6).toFixed(2)} \\text{ MPa}} $$
                Temperature correction: $R_{p0.2}(${op_temp}^\\circ\\text{C}) = ${Rp20} \\cdot [1 - ${mat.alpha_temp} \\cdot (${op_temp} - 20)] = ${Rp_temp.toFixed(2)} \\text{ MPa}$<br>
                Plasticity shape factor $q = ${q.toFixed(1)}$ $\\Rightarrow$ Allowable stress limit $q \\cdot R_{p0.2}(T_{op}) = \\mathbf{${(sigma_limit/1e6).toFixed(2)} \\text{ MPa}}$<br>
                Verification: $\\sigma_{tot} \\le q \\cdot R_{p0.2}(T_{op}) \\Rightarrow \\mathbf{${stress_pass ? 'COMPLIANT' : 'NON-COMPLIANT'}}$
            `);

            addStep(11, "Support Insulator load verification ($F_d$)", `
                Insulator reaction factor $\\alpha_{react} = ${alpha_react}$<br>
                $$ F_d = V_F \\cdot \\alpha_{react} \\cdot F_m \\cdot l = ${VF.toFixed(2)} \\cdot ${alpha_react} \\cdot ${Fm.toFixed(1)} \\cdot ${l.toFixed(3)} = \\mathbf{${(Fd/1000).toFixed(3)} \\text{ kN}} $$
                Insulator rating limit $F_{cant} = \\mathbf{${ins_rating_kN.toFixed(1)} \\text{ kN}}$<br>
                Verification: $F_d \\le F_{cant} \\Rightarrow \\mathbf{${ins_pass ? 'COMPLIANT' : 'NON-COMPLIANT'}}$
            `);

            addStep(12, "Thermal Adiabatic Sizing Validation (IS 8084)", `
                Operational Temp $T_{op} = ${op_temp}^\\circ\\text{C}$ | Short circuit duration $t_{fault} = ${t_fault.toFixed(1)} \\text{ s}$<br>
                Resistivity at operational temp: $\\rho(T_{op}) = ${mat.rho_0.toExponential(3)} \\cdot [1 + ${mat.alpha_res} \\cdot (${op_temp} - 20)] = ${resistivity_T.toExponential(4)} \\ \\Omega\\cdot\\text{m}$<br>
                Specific heat $c_p = ${mat.cp} \\text{ J/(kg}\\cdot\\text{K)}$ | Conductor total area $A_{tot} = ${Area_tot.toExponential(3)} \\text{ m}^2$<br>
                $$ \\Delta T = \\frac{\\rho(T_{op}) \\cdot (I_k'')^2 \\cdot t_{fault}}{A_{tot}^2 \\cdot \\rho \\cdot c_p} = \\frac{${resistivity_T.toExponential(4)} \\cdot (${(Ik_kA*1000).toFixed(0)})^2 \\cdot ${t_fault}}{(${Area_tot.toExponential(2)})^2 \\cdot ${rho} \\cdot ${mat.cp}} = \\mathbf{${temp_rise.toFixed(2)} \\text{ ^\\circ C}} $$
                Final calculated conductor temperature $T_{final} = T_{op} + \\Delta T = \\mathbf{${final_temp.toFixed(1)} \\text{ ^\\circ C}}$<br>
                Maximum permissible fault temperature for ${mat.name} = \\mathbf{${max_temp_limit} \\text{ ^\\circ C}}$<br>
                Verification: $T_{final} \\le T_{limit} \\Rightarrow \\mathbf{${thermal_pass ? 'COMPLIANT' : 'NON-COMPLIANT'}}$
            `);

            document.getElementById('calculation-details').innerHTML = stepsHtml;

            // Show container
            document.getElementById('result-container').classList.remove('hidden');

            // Trigger MathJax typesetting
            if (window.MathJax) {
                window.MathJax.typesetPromise([document.getElementById('result-container')]);
            }

            // Launch visual chart and animation
            startAnimation(fc, sigma_tot, sigma_limit);
            drawChart(sigma_limit);

            // Scroll down
            document.getElementById('result-container').scrollIntoView({ behavior: 'smooth' });
        }

        // Deflection animation loop
        function startAnimation(fc, stress, limit) {
            const canvas = document.getElementById('vibCanvas');
            const ctx = canvas.getContext('2d');
            const cw = canvas.width;
            const ch = canvas.height;
            
            if (animationId) cancelAnimationFrame(animationId);
            
            let time = 0;
            const baseAmp = 15;
            const severity = Math.min(stress / limit, 2.2); 
            const amplitude = baseAmp * severity;
            const speed = Math.max(0.04, Math.min(fc / 250, 0.4)); 

            function draw() {
                ctx.clearRect(0, 0, cw, ch);
                
                // Draw Supports
                ctx.fillStyle = '#64748B';
                ctx.fillRect(40, ch/2 + 15, 20, 35); 
                ctx.fillRect(cw-60, ch/2 + 15, 20, 35); 
                
                // Draw Busbar Beam
                ctx.beginPath();
                ctx.lineWidth = 8;
                ctx.strokeStyle = stress > limit ? '#EF4444' : 'var(--primary)';
                
                for (let x = 40; x <= cw - 40; x++) {
                    const nx = (x - 40) / (cw - 80) * Math.PI;
                    const dy = Math.sin(nx) * Math.sin(time) * amplitude;
                    
                    if (x === 40) ctx.moveTo(x, ch/2 + dy);
                    else ctx.lineTo(x, ch/2 + dy);
                }
                ctx.stroke();

                // Draw Force Arrows
                if (Math.sin(time) > 0) {
                     ctx.fillStyle = '#EF4444';
                     const yArr = ch/2 + amplitude/2 + 10;
                     ctx.beginPath();
                     ctx.moveTo(cw/2, yArr);
                     ctx.lineTo(cw/2 - 8, yArr - 18);
                     ctx.lineTo(cw/2 + 8, yArr - 18);
                     ctx.fill();
                } else {
                     ctx.fillStyle = '#EF4444';
                     const yArr = ch/2 - amplitude/2 - 10;
                     ctx.beginPath();
                     ctx.moveTo(cw/2, yArr);
                     ctx.lineTo(cw/2 - 8, yArr + 18);
                     ctx.lineTo(cw/2 + 8, yArr + 18);
                     ctx.fill();
                }

                time += speed;
                animationId = requestAnimationFrame(draw);
            }
            draw();
        }

        // Draw Chart.js curve
        function drawChart(limit) {
            const ctx = document.getElementById('optChart').getContext('2d');
            if (optChart) optChart.destroy();

            const currentL = lastResult.l_mm; 
            const labels = [];
            const dataStress = [];
            const dataLimit = [];
            
            const startL = Math.max(100, currentL - 400);
            const endL = currentL + 600;
            const step = (endL - startL) / 10;
            
            const baseStress = lastResult.sigma_tot / 1e6; 
            const limitMPa = limit / 1e6;

            for(let l_val = startL; l_val <= endL; l_val += step) {
                labels.push(l_val.toFixed(0));
                // Stress is proportional to l^2
                const s = baseStress * Math.pow(l_val / currentL, 2);
                dataStress.push(s);
                dataLimit.push(limitMPa);
            }

            optChart = new Chart(ctx, {
                type: 'line',
                data: {
                    labels: labels,
                    datasets: [
                        {
                            label: 'Stress (MPa)',
                            data: dataStress,
                            borderColor: '#2563EB',
                            fill: true,
                            backgroundColor: 'rgba(37, 99, 235, 0.05)',
                            tension: 0.1
                        },
                        {
                            label: 'IEC Stress Limit',
                            data: dataLimit,
                            borderColor: '#EF4444',
                            borderDash: [6,6],
                            pointRadius: 0
                        },
                        {
                            label: 'Active Design Span',
                            data: [{x: currentL.toString(), y: baseStress}], 
                            pointRadius: 8,
                            backgroundColor: '#F59E0B',
                            borderColor: '#FFFFFF',
                            borderWidth: 2,
                            type: 'scatter'
                        }
                    ]
                },
                options: {
                    responsive: true,
                    maintainAspectRatio: false,
                    scales: {
                        x: { title: {display:true, text:'Span Length (mm)', color: 'var(--text)'}, grid: {color: 'rgba(100,116,139,0.1)'} },
                        y: { title: {display:true, text:'Combined Bending Stress (MPa)', color: 'var(--text)'}, grid: {color: 'rgba(100,116,139,0.1)'} }
                    },
                    plugins: {
                        legend: {
                            labels: {
                                color: 'var(--text)'
                            }
                        }
                    }
                }
            });
        }

        // PDF Generation
        function generatePDF() {
            if (!lastResult) {
                displayMessage("Please perform the calculations first.", "error");
                return;
            }
            
            const { jsPDF } = window.jspdf;
            const pdf = new jsPDF('p', 'mm', 'a4');
            
            // Outer limits of page
            const margin = 14;
            let y = 20;

            // Page Header block
            pdf.setFillColor(30, 58, 138); // Primary dark blue
            pdf.rect(margin, y, 182, 10, 'F');
            
            pdf.setFont('helvetica', 'bold');
            pdf.setFontSize(11);
            pdf.setTextColor(255, 255, 255);
            pdf.text('INDUSTRIAL BUSBAR STABILITY DESIGN REPORT', 18, y + 6.5);
            y += 18;

            // Design Info Table
            pdf.setFontSize(10);
            pdf.setTextColor(30, 58, 138);
            pdf.text('1. DESIGN CASE INPUT VARIABLES', margin, y);
            y += 4;

            const inputData = [
                ['Fault Current (RMS / Peak)', `${lastResult.Ik_kA.toFixed(1)} kA / ${lastResult.ip_kA.toFixed(1)} kA`],
                ['Phase spacing (a) / span length (l)', `${lastResult.a_mm} mm / ${lastResult.l_mm} mm`],
                ['Material & Operating Temperature', `${lastResult.mat.name} @ ${lastResult.op_temp} °C`],
                ['Profile (Width b / Thickness d)', `${lastResult.b_mm} mm / ${lastResult.d_mm} mm`],
                ['Conductors per phase / Configuration', `${lastResult.n_bars} Bar(s) / ${lastResult.orient.toUpperCase()}`],
                ['Beam Support Structure', lastResult.beamType.toUpperCase()]
            ];

            pdf.autoTable({
                startY: y,
                head: [['Design Param', 'Input Variable Details']],
                body: inputData,
                margin: { left: margin, right: margin },
                theme: 'striped',
                styles: { fontSize: 8.5 },
                headStyles: { fillColor: [71, 85, 105] }
            });
            
            y = pdf.lastAutoTable.finalY + 12;

            // Design Results Table
            pdf.setTextColor(30, 58, 138);
            pdf.setFontSize(10);
            pdf.text('2. IEC 60865-1 & IS 8084 STABILITY VERIFICATION', margin, y);
            y += 4;

            const complianceData = [
                ['Peak Force between Phases (Fm)', `${lastResult.Fm.toFixed(0)} N/m`, '-'],
                ['Mechanical Natural Frequency (fc)', `${lastResult.fc.toFixed(1)} Hz`, '-'],
                ['Dynamic Stress Factor (V_sigma)', lastResult.V_sigma.toFixed(2), '-'],
                ['Combined Mechanical Stress', `${(lastResult.sigma_tot/1e6).toFixed(1)} MPa`, `< ${(lastResult.sigma_limit/1e6).toFixed(1)} MPa (${lastResult.stress_pass ? 'PASS' : 'FAIL'})`],
                ['Support Insulator load (Fd)', `${(lastResult.Fd/1000).toFixed(2)} kN`, `< ${lastResult.ins_rating_kN.toFixed(1)} kN (${lastResult.ins_pass ? 'PASS' : 'FAIL'})`],
                ['Adiabatic Temperature Rise (IS 8084)', `${lastResult.final_temp.toFixed(1)} °C`, `< ${lastResult.max_temp_limit} °C (${lastResult.thermal_pass ? 'PASS' : 'FAIL'})`]
            ];

            pdf.autoTable({
                startY: y,
                head: [['Stability Parameter', 'Computed Value', 'Standards Permitted Limits']],
                body: complianceData,
                margin: { left: margin, right: margin },
                theme: 'grid',
                styles: { fontSize: 8.5 },
                headStyles: { fillColor: [30, 58, 138] },
                didParseCell: function(data) {
                    if (data.row.index >= 3 && data.column.index === 2) {
                        const cellText = data.cell.text[0];
                        if (cellText.includes('PASS')) {
                            data.cell.styles.textColor = [16, 185, 129];
                            data.cell.styles.fontStyle = 'bold';
                        } else if (cellText.includes('FAIL')) {
                            data.cell.styles.textColor = [220, 38, 38];
                            data.cell.styles.fontStyle = 'bold';
                        }
                    }
                }
            });

            y = pdf.lastAutoTable.finalY + 12;

            // Summary recommendation block
            pdf.setTextColor(30, 58, 138);
            pdf.setFontSize(10);
            pdf.text('3. DESIGN SUITABILITY STATEMENT', margin, y);
            y += 4;
            
            pdf.setFont('helvetica', 'normal');
            pdf.setFontSize(8.5);
            pdf.setTextColor(75);
            
            let statusText = "";
            if (lastResult.stress_pass && lastResult.ins_pass && lastResult.thermal_pass) {
                statusText = "CONCLUSION: The busbar configuration is fully compliant with mechanical and thermal limits prescribed in IEC 60865-1:2011 and IS 8084:1976. Safe for commissioning.";
            } else {
                statusText = "WARNING: The active design variables FAIL standard safety factor margins. Rectify immediately by spacing out phases, shortening support spans, or scaling up conductor cross-section.";
            }
            
            pdf.text(statusText, margin, y, { maxWidth: 182 });

            // Apply branded headers and footers to every page in the PDF document
            const totalPages = pdf.internal.getNumberOfPages();
            for (let i = 1; i <= totalPages; i++) {
                pdf.setPage(i);
                
                // Add header details
                pdf.setFontSize(7.5);
                pdf.setFont('helvetica', 'normal');
                pdf.setTextColor(140);
                pdf.text("Design Calculators - Industrial Engineering Report Hub", margin, 10);
                pdf.text("https://designcalculators.co.in/busbarshortcircuit", 200 - margin, 10, { align: 'right' });
                pdf.line(margin, 12, 200 - margin, 12);
                
                // Add footer details
                pdf.line(margin, 282, 200 - margin, 282);
                pdf.text(`Page ${i} of ${totalPages}`, 105, 287, { align: 'center' });
                pdf.text("Design Calculators | Powered by IEC 60865-1 & IS 8084 Rules", margin, 287);
            }

            pdf.save('Busbar_Short_Circuit_Report.pdf');
            displayMessage("Branded PDF Report downloaded successfully (lightweight size).", "success");
        }
    </script>
    <script src="main.js"></script>
</body>
</html>